# 自动化项目六阶段技能集说明文档

## 文档信息

| 项目 | 内容 |
|---|---|
| 文档名称 | 自动化项目六阶段技能集说明文档 |
| 版本 | v2.0 |
| 编制日期 | 2026-11-22 |
| 适用范围 | auto-flow-master-00 及 req-spec-01、scheme-io-bom-02、elec-construction-03、plc-scl-gen-04、sim-trace-05、eval-archive-06 共 7 个技能 |
| 依据文件 | 本机已安装的 7 份 SKILL.md，合计 445,612 字节、8,387 行 |
| 适用读者 | 自动化项目负责人、电气工程师、PLC 工程师、测试工程师、交付审核人员 |
| 文档性质 | 使用说明与设计说明；不替代各技能原文，不构成验收或合规结论 |

## 目录

| 章节 | 内容 |
|---|---|
| 1 | 文档说明与导读 |
| 2 | 体系总览：架构、分工、数据流与质量体系 |
| 3 | 主控技能 auto-flow-master-00 |
| 4 | 阶段1 req-spec-01：需求澄清与规格化 |
| 5 | 阶段2 scheme-io-bom-02：控制方案、IO 与 BOM |
| 6 | 阶段3 elec-construction-03：电气施工设计与强条自检 |
| 7 | 阶段4 plc-scl-gen-04：SCL 程序生成与编译闭环 |
| 8 | 阶段5 sim-trace-05：仿真验证与全链路追溯 |
| 9 | 阶段6 eval-archive-06：综合评估与归档 |
| 10 | 门禁、错误码与交付物速查 |
| 11 | 使用指南：准备、触发、续跑与结果解读 |
| 12 | 质量保证与已知问题 |
| 13 | 附录：文件清单、哈希、术语与版本记录 |

## 1 文档说明与导读

### 1.1 编写目的

这套技能把“客户一段口头需求”到“可评估、可归档的自动化项目交付物”拆成六个固定阶段，并用一个主控技能统一编排。本文档回答四个问题：

1. 这 7 个技能各自做什么、不做什么；
2. 每个阶段的输入、输出、门禁和硬规则是什么；
3. 怎样正确启动、暂停、续跑和解读结果；
4. 哪些地方容易误用，哪些结论不能从这套流程里得出。

### 1.2 适用范围

适用于以西门子 S7-1200/S7-1500、TIA Portal V21 为主要目标平台的自动化控制项目，覆盖需求、方案、电气、PLC 程序、仿真验证、评估归档六个阶段。

不适用于：单纯画图、单纯选型、单纯写某一段代码、现场调试、安全认证、商务报价。上述工作分别属于其它工具或人工职责，本技能集不替代。

### 1.3 一句话理解

> **00 是“流程主管”，只负责按顺序开门、验收、记录、刹车；01 到 06 是“六个专业工程师”，各自对自己的交付物负责。任何一扇门没通过，流程立即停在原地，不许跳阶段、不许改上游、不许把没做的事写成做过了。**

### 1.4 阅读约定

- 文中路径均相对项目根目录，默认输出目录为 `./output/`。
- `flow_shturl`、`clarification_shturl.md`、`compilation_fix_shturl` 中的 `shturl` 是固定拼写，不是笔误，不得改成 `shorturl`。
- “阶段N”指业务流程阶段；“技能NN”指技能编号。阶段0 是前置准备，阶段1 至 6 分别对应 01 至 06 六个子技能。
- “上游”指编号更小的已交付阶段；“下游”指编号更大的阶段。阶段5、6 对上游只读。
- 本文所有数量、字段、阈值均取自当前安装版本；若技能原文与本文冲突，以技能原文为准，并按第 12.3 节登记差异。

## 2 体系总览

### 2.1 总体架构

![自动化项目六阶段技能流水线](assets/pipeline.png)

主控技能横跨全部阶段，负责门禁、状态和日志；六个子技能串行执行，前一个阶段的交付物是后一个阶段的输入。阶段3 产出统一数据源 `drawing_data.json`，阶段5 用它构建六类节点追溯链。

### 2.2 七个技能一览

| 编号 | 技能名 | 角色 | 一句话职责 | 核心产物 |
|---|---|---|---|---|
| 00 | auto-flow-master-00 | 流程主管 | 编排六阶段、校验门禁、维护状态与日志、失败终止与续跑 | `flow_status.json`、`flow_shturl` |
| 01 | req-spec-01 | 需求工程师 | 四类扫描、封闭式澄清、六字段需求规格 | `requirements_spec.xlsx`、`clarification_shturl.md` |
| 02 | scheme-io-bom-02 | 方案工程师 | 控制方案、IO 清单、库内确定性选型、BOM、六项自检 | `scheme.md`、`io_list.xlsx`、`bom.xlsx`、`multi_check_report.md` |
| 03 | elec-construction-03 | 电气施工设计师 | 物理地址、回路、电缆计算、端子、强条预检、统一数据源 | 6 份交付物 + `plc_tag_map.csv`、`plc_tag_table.xml` |
| 04 | plc-scl-gen-04 | PLC 工程师 | SCL 源码生成、静态预检、TIA 编译闭环、使用说明（推荐） | `src/*.scl`、`compilation_fix_shturl`、使用说明（推荐） |
| 05 | sim-trace-05 | 测试与追溯工程师 | 用例设计、PLCSIM 执行、失败定位、六类节点追溯 | `test_steps.csv`、`results.xlsx`、`traceability_matrix.xlsx` |
| 06 | eval-archive-06 | 质量与归档工程师 | 工时、成本、14 项质量指标、风险、归档 | 评估报告、指标表、归档清单 |

### 2.3 主控与子技能的分工

| 职责 | auto-flow-master-00 | 六个子技能 |
|---|---|---|
| 业务设计 | 不做、不决策、不补全 | 各自负责本阶段业务规则 |
| 参数与阈值 | 只解析全局参数，不定业务值 | 在契约与库内确定 |
| 交付物内容 | 不改写、不修复、不重排 | 生成并自检 |
| 阶段门禁 | 执行输入/输出门禁 | 执行本阶段内部自检 |
| 状态与日志 | 唯一写入者 | 不写流程状态文件 |
| 失败处理 | 立即终止、保留现场、给续跑入口 | 报告阻塞点与证据 |

这条边界是整套技能可追溯的基础。主控一旦替子技能“顺手改一下”，阶段门禁就失去意义，哈希和追溯链也会失真。

### 2.4 端到端数据流

| 阶段 | 主要输入 | 核心动作 | 主要输出 | 主要下游 |
|---|---|---|---|---|
| 0 | 全局参数、已有目录 | 建目录、解析参数、检查子技能、基线快照、初始化状态 | `flow_status.json`、`flow_shturl`、`00-flow/capabilities.json` | 阶段1 |
| 1 | 客户原始需求、工艺描述 | 拆分、四类扫描、澄清、规格化 | 需求规格表、澄清日志 | 阶段2、5、6 |
| 2 | 需求规格、器件库 | 方案分段、两遍 IO、库内选型、BOM、六项自检 | 方案、IO、BOM、自检报告 | 阶段3、6 |
| 3 | IO 表、BOM、强条库 | 地址分配、回路、电缆、端子、强条、JSON 汇总、变量表 XML | 地址表、回路说明、电缆表、端子表、强条表、JSON、变量映射 CSV/XML | 阶段4、5、6 |
| 4 | 地址表、`plc_tag_table.xml`、全局 DB、接口契约、需求 | 建契约、生成 SCL、创建实例 DB、静态预检、编译修复 | `src/*.scl`、编译日志、使用说明（推荐） | 阶段5、6 |
| 5 | 需求、JSON、编译日志、源码 | 用例设计、PLCSIM 执行、失败定位、追溯矩阵 | 测试步骤、结果、追溯矩阵 | 阶段6 |
| 6 | 阶段1 至 5 的 17 项交付物、统计记录 | 工时、成本、指标、风险、归档核对 | 评估报告、指标表、归档清单 | 项目归档 |

### 2.5 五条贯穿全流程的原则

1. **单一事实源。** 阶段3 起，`drawing_data.json` 是电气数据的唯一权威源，所有 xlsx 和 md 从它导出；阶段5 以它解析链路。禁止“表格改一下、JSON 不改”的双源状态。
2. **顺序与门禁。** 阶段 1 到 6 串行，禁止跳阶段、逆序、并行。第 N 阶段门禁未通过，不得启动第 N+1 阶段。
3. **不编造。** 器件型号只能来自器件库，强条只能来自强条库，地址只能来自地址映射，编译结果只能来自真实编译，测试结果只能来自真实采集，评估数值只能来自 `eval_data.json`。缺数据就写 `待定`、`待补`、`待统计`、`未执行`，不得用经验值或 0 填充。
4. **模拟必须留痕。** 开启 `auto_simulate_customer=true` 时，每一处模拟裁决都要标 `【模拟裁决】`，并写依据、影响、风险；不得写成“客户已确认”“已验证”“合规”。
5. **结论分级。** 编译通过只代表语法和接口通过，不代表逻辑正确；仿真未执行不等于通过；评估完成不等于验收合格。三类结论各有固定措辞，不得混用。

### 2.6 三层质量校验

| 层级 | 执行者 | 内容 | 不通过后果 |
|---|---|---|---|
| 第一层 | 子技能自身 | 本阶段自检清单、脚本校验、格式与数据校验 | 子技能报告阻塞或失败，不产出合格交付物 |
| 第二层 | 随包脚本 | `validate_stage5.py`、`validate_stage6.py`、`check_stage4.py`、`check_stage5.py` | 返回 `FAIL` 或非 0 退出码，阶段门禁不成立 |
| 第三层 | 主控 00 | 输入门禁、输出门禁、表头逐字校验、覆盖率与结论词校验 | 终止流程，写 `GATE_FAIL` / `ABORT`，给出错误码 |

三层都只做“检查”，不做“修复”。修复必须回到产生问题的阶段，由对应子技能重新产出。

### 2.7 2026-11-16 强制附录

七个技能都新增了《附录 Z：实机回归失败模式与强制检查》，来源是一次真实项目在 PLCSIM 上执行 81 条用例、56 条通过、25 条不符的反推（项目与设备信息已脱敏）。带编号的条目是硬性要求，交付前逐条自检。

| 技能 | 编号 | 主题 |
|---|---|---|
| 00 | G-01 至 G-04 | 冒烟执行归属、全未执行口径、阶段间回归、交付物版本一致性 |
| 01 | R-01 至 R-04 | 故障与业务拒绝分开、上电初始状态、变量读写归属、验收可判定 |
| 02 | B-01 至 B-04 | BOM 覆盖被控对象本体、反馈点有器件、极性逐点写明、前置类点位 |
| 03 | EL-01 至 EL-04 | 端子表带 IO-ID、NC/NO 逐点落表、符号同源、备用率不四舍五入 |
| 04 | S-01 至 S-06 | 业务拒绝不锁存、常闭取反与上电屏蔽、故障位唯一来源、HMI 输入显示分名、状态量禁用 BOOL、冒烟移交阶段5 |
| 05 | T-01 至 T-06 | 必须真实执行、用例自带前置态、期望回指实现、可执行性、失败三分类、工装陷阱 |
| 06 | E-01 至 E-03 | 归档哈希与内容一致、未执行不计通过、快照过期显式登记 |

### 2.8 输出布局（v2.0 staged）

`output/` 从平铺改为分阶段目录，根目录只保留 7 个阶段目录：

```text
output/
├── 00-flow/
├── 01-requirements/
├── 02-scheme-io-bom/
├── 03-electrical/
├── 04-scl/
├── 05-sim-trace/
└── 06-eval-archive/
```

规则：

1. 根目录不得出现散落交付物；只允许 7 个阶段目录和可选 `README.md`。
2. 阶段0 只创建 `00-flow/`；阶段1～6 进入时创建自己的目录。
3. 每个交付物只放在本阶段目录；过程证据放本阶段 `_work/`；不得把上游文件复制到下游。
4. 阶段目录名固定，不得改名、加空格、改大小写。
5. 旧平铺文件与新阶段文件并存 → `E00_LAYOUT_CONFLICT`；目录缺失/命名错误/文件放错 → `E00_LAYOUT_INVALID`；`layout_version` 不匹配 → `E00_LAYOUT_VERSION`；绝对路径/`..` → `E00_PATH_UNSAFE`。

## 3 主控技能 auto-flow-master-00

### 3.1 角色与边界

它是自动化项目的流程主管，只做五件事：按固定顺序调度六个子技能；阶段启动前校验输入；阶段结束后校验输出和门禁；维护 `flow_status.json` 与 `flow_shturl`；任一阶段失败时立即终止并输出原因、进度、已生成交付物和续跑入口。

它不设计需求、不写方案、不做选型、不分配地址、不写代码、不做测试、不做评估。所有业务参数、判断和结论都由子技能给出。

### 3.2 输入契约与全局参数

业务输入只有两类：客户原始需求文本（必需，不能为空）和工艺工况描述（建议提供，缺失由阶段1 澄清）。全局参数共 9 个：

| 参数 | 默认值 | 说明 |
|---|---|---|
| `auto_simulate_customer` | `true` | 全局模拟裁决开关；`true` 时由 LLM 扮演客户/工程师/安全评估补齐缺口，全部标 `【模拟裁决】`；`false` 时遇缺口按各阶段规则停止或阻塞 |
| `device_library_path` | `./device_library.xlsx` | 阶段2 器件库，阶段6 回查交期时复用 |
| `clause_library_path` | `./clause_library.xlsx` | 阶段3 强条库 |
| `db_definition_path` | 无默认值 | 阶段4 DB 定义路径；模拟模式下缺失可生成草案 |
| `fb_contract_path` | 无默认值 | 阶段4 FB/FC 接口契约路径；模拟模式下缺失可生成草案 |
| `sim_channel` | `auto` | 阶段5 仿真通道：`auto` 现探测、`plcsim` 仅 PLCSIM、`none` 直接按未执行处理 |
| `allow_untested_sim` | `true` | 阶段5 全部未执行时是否放行；`true` 放行但标 `未执行`，`false` 判 `blocked` |
| `stage6_stats_path` | `./output/06-eval-archive/_work/stats.json` | 阶段6 工时/成本/一次性投入/基准的补充统计；缺失时对应指标 `待统计` |
| `run_mode` | `fresh` | `fresh` 新流程；`resume` 断点续跑 |

解析规则有三条要特别注意：布尔参数只接受布尔值或字符串 `true`/`false`，不能把字符串 `"false"` 当真；`auto_simulate_customer` 必须显式传给阶段1 至 6 的每一个子技能，不能依赖子技能默认值；`db_definition_path` 与 `fb_contract_path` 不得猜默认文件名。

### 3.3 输出契约

| 阶段 | 子技能 | 必需交付物 |
|---|---|---|
| 1 | req-spec-01 | `requirements_spec.xlsx`、`clarification_shturl.md` |
| 2 | scheme-io-bom-02 | `scheme.md`、`io_list.xlsx`、`bom.xlsx`、`multi_check_report.md` |
| 3 | elec-construction-03 | `io_address.xlsx`、`loop_description.md`、`cable_schedule.xlsx`、`terminal_list.xlsx`、`clause_check.xlsx`、`drawing_data.json` |
| 4 | plc-scl-gen-04 | `src/*.scl`（至少 1 个）、`compilation_fix_shturl` |
| 5 | sim-trace-05 | `test_steps.csv`、`results.xlsx`、`traceability_matrix.xlsx` |
| 6 | eval-archive-06 | `project_evaluation_report.md`、`quality_metrics_summary.xlsx`、`project_archive_list.md` |

流程控制文件有三个：`flow_status.json`（机器可读状态，原子写入）、`flow_shturl`（追加式日志，无扩展名）、`00-flow/capabilities.json`（阶段0 能力探测结果，后续阶段只读）。

主控不得生成任何阶段业务文件，也不得生成“修正版”“临时版”“备份版”交付物。

### 3.4 状态机

| 字段 | 允许值 | 说明 |
|---|---|---|
| `overall_status` | `not_started`、`running`、`waiting_customer`、`completed`、`failed`、`blocked`、`interrupted` | 流程总体状态 |
| `stages[].status` | `pending`、`running`、`success`、`failed`、`blocked`、`waiting_customer`、`skipped`、`deviation` | 单阶段状态；`skipped` 只能由人显式决定；`deviation` 用于阶段6 后上游又被修订 |
| `completion_scope` | `null`、`source_only`、`compile_checked`，可追加 `+simulated`、`+logic_unverified`、`+untested`、`+eval_partial` | 交付完成范围 |
| `test_scope` | `null`、`full`、`partial`、`not_executed`、`failed` | 阶段5 测试执行范围 |
| `eval_scope` | `null`、`complete`、`partial` | 阶段6 评估完整性 |

五个状态的关键区别：

- `waiting_customer`：非模拟模式下阶段1 提出了澄清问题，等真实客户回复，不是失败。
- `blocked`：存在必须由人裁决或补充的事项，如未裁决冲突、强条待人工判定、DB/契约缺失、仿真通道缺失且不放行。
- `failed`：门禁明确不通过、编译失败、测试失败、覆盖率不足、输出缺失或无效。
- `interrupted`：运行被中断，保留现场，可续跑。
- `skipped`：只允许人显式决定跳过阶段5/6，编排层不得自行把 `pending` 改 `skipped`。

`completion_scope` 的后缀不是装饰：`+simulated` 表示含模拟裁决，`+logic_unverified` 表示未做冒烟、逻辑未验证，`+untested` 表示仿真未执行，`+eval_partial` 表示评估不完整。后缀必须与实际状态一致。

### 3.5 阶段门禁总表

| 阶段 | 输入门禁 | 输出门禁 | 主要失败码 |
|---|---|---|---|
| 0 | 输出目录可创建、参数可解析、六个子技能可加载 | 状态文件与日志初始化成功、能力探测文件已写入、输出布局仅含 `00-flow/` 且无旧平铺文件 | `E00_PREFLIGHT`、`E00_INVALID_PARAM`、`E00_LAYOUT_*`、`E11_SUBSKILL_MISSING` |
| 1 | 客户原文非空、模拟开关可解析 | 需求表六列表头逐字匹配、REQ-ID 唯一、验收准则无模糊词、状态与模式一致 | `E01_*`、`E02_*` |
| 2 | 需求表、器件库存在且可读 | 四个文件齐全、IO 九列与 BOM 十列表头正确、自检最终结论为通过 | `E03_*`、`E04_*` |
| 3 | IO 表、BOM、强条库存在且可读 | 六个文件齐全、地址/端子表头正确、无强条不满足或待人工判定、`plc_tag_map.csv` 行数等于地址表行数、`plc_tag_table.xml` 标签数等于非 HMI 行数 | `E05_*`、`E06_*` |
| 4 | 地址表、`plc_tag_table.xml`、接口契约存在；编译时还需全局 DB/OB1/tag 表 | 至少一个非空 `.scl`、编译日志存在、最终结论可判定、轮次与残余错误已记录 | `E07_*`、`E08_*`、`E09_*` |
| 5 | 阶段4 成功、需求/JSON/编译日志/源码可读、通道参数合法 | 三份交付物齐全、表头 8/8/9 列逐字匹配、判定词合法、综合追溯覆盖率 100%、无失败用例或按规则处理 | `E14_*` |
| 6 | 阶段5 成功、阶段1 至 5 交付物齐全 | 三份交付物齐全、指标表 5 张表、14 项指标齐全、结论词合法、数值可回指、归档缺失项已列 | `E15_*` |

### 3.6 流程控制文件

`flow_status.json` 的关键字段包括：`schema_version`、`layout_version`、`output_layout`、`output_root`、`stage_dirs`、`flow_id`（`FLOW-YYYYMMDD-HHMMSS-XXXX`）、`cwd`、`current_stage`、`overall_status`、`global_params`、`simulation`、`stages[]`、`baseline`、`artifacts`、`completion_scope`、`completion_caveats`、`test_scope`、`eval_scope`、`error`、`resume`。

写入规则：必须“写临时文件 → `os.replace` 原子替换”，每次更新后立即 `json.loads` 校验；失败按 `E00_STATUS_WRITE` 终止。阶段开始、成功、失败、阻塞、等待客户、完成、中断各有固定更新方式，不得提前把下一阶段标成 `running`。

`flow_shturl` 只追加、不重写历史，事件类型包括 `FLOW_START`、`PRECHECK`、`STAGE_START`、`INPUT_CHECK`、`INVOKE`、`OUTPUT_CHECK`、`GATE_PASS`、`GATE_FAIL`、`WAIT_CUSTOMER`、`BLOCKED`、`ABORT`、`RESUME`、`COMPLETE`、`WARN`、`INTERRUPTED`。失败记录必须包含错误码、阶段、原因、证据路径、已生成交付物、未执行阶段和续跑入口。

### 3.7 模拟裁决机制

`auto_simulate_customer=true` 时，LLM 在六个阶段都有模拟裁决权，但每处裁决必须留痕，且不得伪装成真实结论。

| 阶段 | 模拟身份 | 可裁决对象 |
|---|---|---|
| 1 | 模拟客户 | 澄清问题、`CON-` 冲突选项、隐含需求是否纳入 |
| 2 | 模拟客户 + 模拟方案工程师 | 需求基线取舍、缺失参数保守取值、安全等级要求 |
| 3 | 模拟电气工程师 + 模拟安全评估 | 电缆参数缺失、强条待人工判定项的技术预判 |
| 4 | 模拟 PLC 工程师 | DB 成员、FB/FC 接口、实例 DB、DO 唯一拥有者、IO 符号命名 |
| 5 | 模拟测试工程师（仅限设计） | 用例拆分粒度、观察点选择、保持时间保守放大 |
| 6 | 模拟评估师（仅限建议） | 风险措施措辞、改进建议排序；数值与结论不得模拟 |

标记规则：表格类产物在对应单元格或备注列写 `【模拟裁决】`；文本类在句末写“（模拟裁决）”；需求表用 `【模拟回答】`；契约草案用 `【模拟契约】`。每处必须写清依据、影响、风险。

门禁降级只发生在四处：G1-05.5 未裁决冲突（日志已有“已裁决（模拟）”不算未裁决）、G2-04 自检无法判定、G3-04 强条待人工判定、G4 契约缺失。降级只改变“是否阻塞”，不改变产物内容，原始判定值必须保留。

阶段5 和阶段6 不在降级范围内：没有仿真通道就是 `未执行`，覆盖率不足就是失败，评估数值缺失就是 `待统计`，不存在“通过（模拟）”。

### 3.8 失败、阻塞、等待与续跑

失败时的错误对象至少包含 `code`、`stage`、`message`、`evidence`、`artifacts`、`next_action`。终止动作固定为：停止调度、保留全部已生成文件、更新状态与日志、输出用户报告、不替客户或子技能做修复、不自动回退上游。

续跑时，先校验 `schema_version`、`flow_id`、`cwd`、`total_stages=6`；对已经 `success` 的阶段重新计算输出哈希，与状态记录不一致则 `E13_ARTIFACT_CHANGED`；从第一个非 `success` 阶段继续；复用原 `flow_id`；追加 `RESUME` 日志。阶段5 续跑时若上游代码已变更，用例、结果、矩阵必须整体重跑，不能只改结果表。

幂等原则：同一阶段重复执行不得产生不同的业务决策；编排层只保证输入一致、门禁一致、状态可追溯；不允许“重跑直到通过”。

### 3.9 完成判定与交付定位

只有同时满足以下条件才允许写 `overall_status=completed`：六个阶段均为 `success`；`test_scope` 为 `full`、`partial` 或 `not_executed`；`eval_scope` 为 `complete` 或 `partial`；六阶段门禁均为 `passed=true`；全部交付物存在且非空；编译结论为 `passed` 或 `not_executed`；后缀与状态一致；模拟项已写入 `completion_caveats` 和最终报告。

模拟模式跑出的整套交付物定位为**可行性草案**，报告开头必须写明：“本套交付物含 N 处模拟裁决，仅用于打通流程与形成草案；未经人工复核，不得作为设计、施工、采购或验收依据。”

仿真未执行时追加：“仿真未执行：测试用例与追溯矩阵为设计成果，判定结果未采集，不得作为验证通过依据。”评估不完整时追加：“评估不完整：部分指标待统计，结论只表示‘已评估部分’，不代表项目合格。”

### 3.10 主控禁止事项

- 不编造业务参数、型号、地址、价格、交期、阈值。
- 不修改、移动、重命名、覆盖、删除子技能文件及其输出。
- 不代替子技能创建阶段交付物。
- 不把 `source_only` 写成“编译通过”，不把模拟回答写成“客户已确认”，不把“通过（模拟）”写成“已验证/合规”，不把“未执行”写成“通过”，不把“评估不完整”写成“验收通过/项目合格”。
- 不为了让指标好看而回头改上游，不“重跑直到通过”。

## 4 阶段1 req-spec-01：需求澄清与规格化

### 4.1 定位

把客户口语化、碎片化的原始要求，转成可验证、可验收、可追溯的需求规格。只做到需求基线为止，不进入下游设计。它不替客户拍板工艺参数、设备参数、量程、型号、阈值、精度、安全等级。

### 4.2 输入与输出

| 输入 | 作用 | 处理要求 |
|---|---|---|
| 客户原始文本 | 需求来源 | 口述、邮件、工单、会议纪要、聊天记录均可；保留原文，不先改写 |
| 工艺工况描述 | 约束与隐含需求来源 | 流程、工况、现场环境、上下游接口；只提取影响控制行为或验收的部分 |
| 既有规格表/日志 | 续号与跨轮追溯 | 存在则先读；不存在则从 `REQ-001` 开始 |
| 用户本轮指令 | 模式、优先级、补充答复 | 明确 `auto_simulate_customer` 取值；未说明按 `true` |

| 输出 | 固定路径 | 生成时机 |
|---|---|---|
| 需求规格表 | `./output/01-requirements/requirements_spec.xlsx` | 澄清完成，或模拟模式完成一轮闭环后 |
| 澄清问答日志 | `./output/01-requirements/clarification_shturl.md` | 每轮都写；等待模式下也写 |

等待模式下只生成或更新日志，不生成规格表。本轮没有任何待澄清问题时，视为澄清已完成，可以直接生成规格表。

### 4.3 执行流程

1. **盘点输入，不做推断。** 记录来源、版本、日期；区分客户明确要求、工艺背景、第三方事实；检查是否具备控制对象、工艺目标、基本动作。三者完全无法确定时返回 `【缺少参数：...】`。
2. **拆成候选条目。** 每句话按语义拆成 C 记录，字段为 C-ID、原文、来源、候选内容、初判；一句里有两个可独立验收的动作就拆两条。
3. **四类问题逐条扫描。** 对每个候选过一遍缺失、矛盾、歧义、隐含，只记录真正影响需求内容或验收准则的问题。
4. **生成澄清问题。** 每个待澄清点生成 1 至 3 条封闭式或半封闭式问题，带选项或“数值 + 单位”空格，说明影响哪条候选或验收。
5. **按开关分流。** `false` 时写日志、停下等客户，不生成规格表；`true` 时逐条模拟客户作答并标注，完成闭环后生成日志和规格表。
6. **写需求条目。** 一条 REQ 只表达一个可独立验收的行为或指标，写清条件、对象、动作或指标。
7. **写澄清日志。** 按轮次追加，至少包含候选拆分、四类问题、问答、冲突登记、结论、模拟声明、追溯矩阵。
8. **自检后交付。** 逐项过第 8 节清单和附录 Z，不通过就修正；无法修正的明确报告阻塞点。

### 4.4 四类扫描

| 类型 | ID 前缀 | 判定问题 | 典型表现 | 处理 |
|---|---|---|---|---|
| 缺失信息 | `MIS-` | 做控制方案必须知道、但客户没说 | 对象、目标、触发/停止条件、设定值/单位、动作时间、故障安全状态、复位方式、验收方法缺失 | 生成 1 至 3 个封闭问题；不得默认补值 |
| 矛盾描述 | `CON-` | 同一对象、同一条件下两条说法不能同时成立 | 两个设定值、单位不一致、常开/常闭冲突、手动/自动互斥、顺序不可能、安全与操作要求打架 | 单独登记冲突，给选项，不选边 |
| 歧义描述 | `AMB-` | 一词多义、指代不明、范围不明、模糊措辞 | “自动”“正常”“及时”“快速”“稳定”“合理”“适当”“必要时”“联锁”“急停”“复位”“一批”“若干” | 要求客户选定义或填数值加单位 |
| 隐含需求 | `IMP-` | 客户没明说，但工艺、安全、联锁必然要求 | 急停/安全停、互锁、防干烧/防堵塞、断电恢复、传感器故障、通信丢失、手动维护、超时保护、数据保持 | 标为“候选隐含需求，待澄清”；只提问，不直接当已确认 |

最低检查维度有十项：对象、目标、条件、量值、时间、异常、安全、模式、验收、权限与记录。这些是自检提示，不是直接发给客户的问题；对外提问必须改写成选项或填数。

### 4.5 需求条目规范

| 字段 | 规则 |
|---|---|
| `REQ-ID` | `REQ-` 加至少 3 位数字，如 `REQ-001`；全局唯一，跨轮不重号、不复用；新号取既有最大号加 1 |
| `需求内容` | 一句话说清“在什么条件下、对什么对象、做什么动作/达到什么指标”；不用“应该”“尽量”“适当”“合理” |
| `验收准则` | 至少含测试前置、输入、输出、判定阈值、通过/失败规则五要素；所有物理量带单位 |
| `优先级` | `高`、`中`、`低`；安全/联锁/急停为高，常规控制为中，显示/优化为低；客户明确指定时原样保留 |
| `关联IO占位` | 只能为空或 `TBD`；禁止真实地址、板卡、通道、DB 号 |
| `状态` | `待澄清`、`已确认`、`已关闭`、`【模拟回答】`；缺参数导致无法判定时不得用 `待澄清` 落表，应留在日志 |

原子性规则：两个对象各自独立动作、两个独立报警条件、两个不同工况下的不同设定值、安全联锁与显示记录混在一条，都要拆条。

### 4.6 验收准则的可判定性

推荐骨架：

```text
在<前置条件>下，输入<X，含幅值/持续时间/单位>时，<输出 Y>应在 ≤ <Z，含单位> 内达到<目标状态/数值>；重复<n>次，<n>/<n>次满足则通过，否则失败。
```

按需求类型可套用开关量动作、模拟量调节、联锁/急停、报警、顺序动作、显示/记录六类骨架。硬性要求：误差写成 `±<值> <单位>` 或 `≤ <值> %FS`；动作时间说明计时起点和终点；不允许“运行稳定”“响应及时”“较好”“较快”“合理”“适当”“满足工艺要求”“正常工作”“必要时”“视情况”等无法判定的表述。

主控的形式门禁会扫描以下模糊词，命中即 `E02_VAGUE_ACCEPTANCE`：较好、较快、合理、适当、及时、运行稳定、稳定运行、良好、大致。

### 4.7 冲突、隐含需求与续号

- 冲突必须单独成节或成表，写清涉及哪两条原始描述、冲突内容、待客户裁决的选项、当前状态；不得埋在问答表格里，不得自行选边。
- 隐含需求只能标“候选隐含需求，待澄清”，不得直接写成已确认需求。
- 已有规格表时，读取所有工作表续号，但只向表头匹配的那张追加；多张都匹配或无法判断时停止并报告，不擅自合并或删除。
- 客户后续给出真实答复时，新增一轮日志；确认无误的模拟条目可改为 `已确认`；内容有变的应关闭旧 REQ 并新增 REQ，不重用旧号。

### 4.8 两种模式

| 模式 | 行为 | 输出 |
|---|---|---|
| `auto_simulate_customer=false` | 列出问题、写日志、停下等真实客户；不生成规格表，不补参数 | 仅日志 |
| `auto_simulate_customer=true`（默认） | 列出问题、逐条模拟客户作答并标注、完成本轮闭环、生成规格表和日志 | 规格表 + 日志 |

模拟回答必须基于已有输入、工艺常识和保守工程取值，每条注明依据；不得编造具体设备型号、传感器量程/精度、安全完整性等级、材料牌号；无法可靠模拟的仍留空、留问题、留日志。依赖模拟回答的 REQ 状态一律 `【模拟回答】`。

### 4.9 阶段1 强制检查

- R-01：设备故障与业务拒绝必须分开，业务拒绝不得进入故障锁存。
- R-02：必须明确上电初始状态与复位策略，包括是否禁止自动重启。
- R-03：每个变量必须有明确读写归属，不得多处写同一变量。
- R-04：每条验收准则必须可判定，不能用模糊词或“待确认”落表。

### 4.10 常见失败

| 现象 | 原因 | 处理 |
|---|---|---|
| 阶段1 一直 `waiting_customer` | `false` 模式下有待回复问题 | 客户按 Q-ID 回复后从阶段1 续跑 |
| `E02_VAGUE_ACCEPTANCE` | 验收准则命中模糊词 | 回到需求工程师补阈值、时间、对象 |
| `E02_UNRESOLVED_REQ` | 模拟模式仍有 `待澄清` 行 | 完成模拟闭环，或改 `false` 等客户 |
| `E02_UNRESOLVED_CONFLICT` | 冲突未裁决 | 客户裁决后新增一轮日志，不自行选边 |
| 规格表无法落表 | 缺参数导致验收不可判定 | 留在日志未决项，补参数后再落表 |

## 5 阶段2 scheme-io-bom-02：控制方案、IO 与 BOM

### 5.1 定位

把已确认的需求规格转成可审阅的阶段2 成果：控制方案、IO 点位表、BOM 物料清单、多维自检报告。只做到方案、IO、库内选型、BOM、自检，不进入 PLC 程序、HMI 画面、接线图、CAD、网络拓扑、施工图。

### 5.2 输入与输出

| 输入 | 默认路径 | 用途 |
|---|---|---|
| 阶段1 确认版需求规格 | `./output/01-requirements/requirements_spec.xlsx` | 方案骨架、REQ 追溯、状态与优先级、预算/交期/安全要求 |
| 器件库 | `./device_library.xlsx`，回退 `./input/device_library.xlsx` | 唯一可选器件来源 |
| 用户补充 | 对话/参数 | 项目名、预算、交期、指定路径、库内替代项 |

| 输出 | 固定路径 | 内容 |
|---|---|---|
| 控制方案 | `./output/02-scheme-io-bom/scheme.md` | 工艺分段、动作与联锁、控制方式、参数与预留 |
| IO 点表 | `./output/02-scheme-io-bom/io_list.xlsx` | 9 列，物理/内部/HMI 信号 |
| BOM | `./output/02-scheme-io-bom/bom.xlsx` | 10 列，库内型号与回路/IO 外键 |
| 多维自检报告 | `./output/02-scheme-io-bom/multi_check_report.md` | 六项检查结论、发现、整改建议 |

### 5.3 执行流程与两遍 IO

总流程是：读输入验字段 → 建需求基线 → 生成方案 → 抽取 IO 草案 → 解析器件库并确定性选型 → 回填备用点与预估地址 → 生成 BOM → 脚本执行六项检查 → 写自检报告 → 交付前自检。

IO 表必须做两遍：第一遍只从方案抽取“使用中”的物理 IO 与内部/HMI 标签，分配 IO-ID，暂不伪造备用点；选型后第二遍按已选 CPU/模块总通道回填显式备用点和预估地址。最终交付的是第二遍结果，不得把选型前的估计写成最终硬件容量。

需求基线按状态归一：`已确认` 可作骨架；`待定/待澄清/TBD/待确认` 不固化参数，只做预留；`【模拟回答】` 视为未确认；`已关闭` 排除；空白视为未确认。即使状态是 `已确认`，正文含 `待定/TBD/待确认` 的参数也按待定处理。

### 5.4 scheme.md 的四个部分

| 部分 | 内容 | 关键 ID |
|---|---|---|
| 1 工艺分段划分 | 按工艺流程分段，写清范围、边界、主要对象、关联 REQ | `SEG-01`… |
| 2 动作顺序与联锁 | 每段动作表加联锁汇总表；触发、完成、联锁、故障状态四件事写清 | `SEG01-ST01`、`IL-01` |
| 3 控制方式选型 | 每段明确硬线、PLC、变频、伺服之一，写理由与关键信号；附回路清单 | `CIR-SEG-*`、`CIR-SAFE-*`、`CIR-PWR-24V`、`CIR-SYS` |
| 4 关键参数与工程预留 | 只列需求中出现的参数；待定参数写预留方式与需确认人；附需求覆盖表 | `PAR-01`… |

安全回路 ID 必须以 `CIR-SAFE-` 开头；安全/急停/安全门优先硬线或安全继电器/安全模块，不能只靠普通 PLC 软件。方案里不写具体型号，型号只出现在 BOM 与选型记录。

### 5.5 io_list.xlsx 的九列与编码规则

固定 9 列，顺序不可变：

```text
IO-ID | 信号名 | 类型 | 预估地址 | 设备标签 | 电压电流规格 | 端子预留字段 | 备用标志 | 关联REQ-ID
```

类型只有六种：`DI`、`DO`、`AI`、`AO`、`内部`、`HMI`。前四种占硬件通道，后两种不占；`内部` 与 `HMI` 必须分开。

关键规则：

- `IO-ID` 全表唯一，`IO-001` 起，按 DI→DO→AI→AO→内部→HMI 顺序编号；跨类型统一编号，文本格式保留前导零。
- `预估地址` 是逻辑地址，如 `DI-001`、`DO-001`、`AI-001`、`AO-001`；内部/HMI 写 `—`。最终 PLC 地址在阶段3 分配。
- **极性落位**：开关量在 `电压电流规格` 列用固定后缀标 `24VDC/NC`、`24VDC/NO`；阶段3 据此填 `NC语义`，阶段4 据此取反。
- **前置类落位**：模式选择、权限登录、参数配置、初始化/复位类点位，在 `信号名` 前加 `[PRE]`，如 `[PRE]自动模式选择`；下游不得删改。
- 模拟量必须写信号类型和量程，如 `4-20mA / 24V DC / 0~100 °C`。
- 备用点必须逐点一行，`信号名` 写 `备用-DI-01`，`设备标签` 写 `SPARE_DI_01`，禁止写“其他/若干”；备用点 `关联REQ-ID` 可写 `SYSTEM`。
- 显式备用行数不得超过硬件实际未占用通道数；至少列出满足 15% 备用比例所需的点数。
- 每个使用中的物理 IO 至少引用一个 REQ；同一信号被多条 REQ 使用只建一条 IO，`关联REQ-ID` 用 `;` 分隔。

### 5.6 器件库解析与确定性选型

所有器件必须来自 `device_library.xlsx`，库外型号、替代型号、品牌加猜测型号一律禁止。选型流程是：按类别取候选 → 逐项硬过滤 → 记录通过/淘汰原因 → 候选集按确定性排序取第一项 → 选型理由写入报告。

硬过滤维度：类别、IO 数量、电压、电流、安全等级、预算、交期、数据完整性。电压必须区分 DC/AC 与等级；电流用同一口径；安全等级按 `PL a < PL b < PL c < PL d < PL e`；库用 SIL 或 Cat. 而需求是 PL 时不得直接换算，标“等级体系不一致”。

确定性排序：非关键器件按单价升序 → 交期升序 → `DEV-ID` 升序；关键器件（CPU、安全件、变频/伺服、电源、HMI）按交期升序 → 单价升序 → `DEV-ID` 升序。不允许随机、不允许按品牌偏好。

CPU 与扩展模块：DI/DO 目标容量为 `ceil(used / 0.85)`；对每个 CPU 试算缺口，缺口大于 0 时按单价/通道数、交期、`DEV-ID` 选模块补齐；取第一个满足容量、电压、安全、交期、预算的组合。没有任何组合满足容量时停止，报告“无库内合格 CPU/模块组合”。

24V 电源按负载电流除以 0.60 计算所需容量；每个感性负载 DO 必须有中间继电器隔离；安全器件 PL 必须不低于要求；变频/伺服按电机功率、电压、控制方式、反馈类型过滤。

### 5.7 bom.xlsx 的十列与金额规则

固定 10 列：

```text
BOM-ID | 类别 | 名称 | 型号 | 数量 | 单价 | 小计 | 供应商 | 关联回路 | 关联IO-ID
```

关键规则：

- `BOM-ID` 为 `BOM-001` 起，表内唯一；`类别`、`名称`、`型号` 逐字取自器件库，型号必须能回查。
- `数量` 为正整数，按物理器件数或回路计算，不按 IO 行数；同一器件多信号只算 1，`关联IO-ID` 列全。
- 单价取库内价；无价格写 `待询价`，不得写 0；区间价取上限并注明；小计等于数量乘单价，保留 2 位小数。
- `关联回路` 与 `关联IO-ID` 不得空白；系统级用 `CIR-SYS` / `SYSTEM`，现场器件必须关联实际 IO。
- 电缆、端子、线槽、柜体等施工材料默认不进本阶段 BOM；只有需求明确且库内有对应项时才纳入。

金额用 `Decimal` 计算，避免二进制浮点累加；BOM 合计为数字小计之和，`待询价` 不计 0，单独统计项数；有待询价项时不能判预算通过。

### 5.8 六项自检

| 编号 | 检查 | 核心判据 |
|---|---|---|
| S2-01 | IO 容量 | 每种类型 `used ≤ total`；DI/DO 占用率不超过 85%；内部/HMI、备用不计入 used |
| S2-02 | 备用通道比例 | DI/DO 的 `(total-used)/total ≥ 15%`；显式备用行不得超过实际未占用通道；至少列出 `ceil(15%×total)` 个 |
| S2-03 | 输出类型匹配 | 每个感性 DO 至少被一个中间继电器 BOM 行覆盖；继电器通道数、线圈电压、触点容量匹配；用继电器输出型 DO 模块替代时标“等效隔离待确认” |
| S2-04 | 24V 电源负载率 | `负载电流/电源输出电流 ≤ 60%`；缺电流数据时无法判定，不得按 0 计；模拟模式可按保守上限估计但不得放宽 60% 限值 |
| S2-05 | 安全等级 | 安全器件 PL 不低于要求 PL；缺 PL 或等级体系不一致时无法判定；不得声称安全功能已认证 |
| S2-06 | 预算与交期 | 不超预算；关键器件交期满足上限；有待询价项时不能判预算通过 |

六项检查必须由脚本执行，结果落盘 JSON，报告中的数字从 JSON 读取，不允许 LLM 估算或手写。结果只能是 `通过`、`不通过`、`无法判定`、`不适用`；不通过或无法判定必须给证据与整改建议，不自动修改。

### 5.9 阶段2 强制检查

- B-01：BOM 必须覆盖被控对象本体（可动机构、电机、执行机构、结构件），缺失时登记为结构缺口 `OPEN-xx`。
- B-02：每个 DI/AI 反馈点必须能回指一个 BOM 器件，不能时逐点登记缺口并写明当前由谁承载。
- B-03：每点极性必须写明（`NC:TRUE=正常` / `NO:TRUE=动作`），只写在 `电压电流规格` 后缀，不新增列。
- B-04：模式、权限、参数、初始化/复位类点位必须在 `信号名` 前加 `[PRE]`。

### 5.10 常见失败

| 现象 | 原因 | 处理 |
|---|---|---|
| `E03_DEVICE_LIB_MISSING` | 器件库缺失或不是真实 xlsx | 放置真实库文件，补齐必需列 |
| `E04_SELF_CHECK_FAILED` | 六项检查存在不通过 | 按报告整改建议修方案/IO/BOM，重新自检 |
| `E04_SELF_CHECK_UNDETERMINED` | 关键数据缺失导致无法判定 | 补数据；模拟模式可降级为“通过（模拟）”但须留痕 |
| IO 容量不足 | 备用与使用点超过 CPU/模块通道 | 增加扩展模块或调整方案，不得改备用行凑数 |
| 库外型号 | BOM 出现库内不存在的型号 | 停止生成 BOM，改用库内合格项或报告缺口 |

## 6 阶段3 elec-construction-03：电气施工设计与强条自检

### 6.1 定位

在阶段2 的 IO/BOM 基础上完成电气施工配套设计：物理地址分配、回路说明、电缆计算、端子表、强条技术预检、统一数据源。只做数据与计算，不输出 EPLAN/CAD 图纸、图面布局、接线图、PLC 程序、HMI 画面。

### 6.2 输入与输出

| 输入 | 默认路径 | 用途 | 必需 |
|---|---|---|---|
| 阶段2 IO 表 | `./output/02-scheme-io-bom/io_list.xlsx` | IO-ID、信号、类型、设备标签、REQ | 是 |
| 阶段2 BOM | `./output/02-scheme-io-bom/bom.xlsx` | 器件型号、回路、IO 关联、CPU/模块 | 是 |
| 强条库 | `./clause_library.xlsx` 或 `./input/clause_library.xlsx` | 条款 ID、标准号、原文、关键词、判定规则 | 是 |
| 阶段1 需求 | `./output/01-requirements/requirements_spec.xlsx` | 需求汇总与追溯 | 否 |
| 地址映射 | `./address_profile.json` 或 `./input/address_profile.json` | CPU/模块物理地址布局 | 条件必需 |
| 电缆数据 | `./cable_library.xlsx` 或电缆表内逐行参数 | 载流量、R20、X、k、绝缘/导体 | 条件必需 |

| 输出 | 固定路径 | 内容 |
|---|---|---|
| 地址表 | `./output/03-electrical/io_address.xlsx` | IO-ID 与物理地址、方向、NC 语义、版本、追溯 |
| 回路说明 | `./output/03-electrical/loop_description.md` | W1/W2… 回路功能、器件、保护、导线 |
| 电缆表 | `./output/03-electrical/cable_schedule.xlsx` | 输入、计算、判定、计算依据 |
| 端子表 | `./output/03-electrical/terminal_list.xlsx` | 10 列，含 IO-ID/回路号，一线一端子，15% 备用 |
| 强条表 | `./output/03-electrical/clause_check.xlsx` | 7 列，适用性、证据、初判、整改建议 |
| 统一数据源 | `./output/03-electrical/drawing_data.json` | 需求/IO/BOM/地址/回路/电缆/端子/强条 |
| 变量映射 | `./output/03-electrical/plc_tag_map.csv` | 过程产物，阶段4 符号唯一来源；不计入 6 项交付物，但缺失会阻断阶段4 |
| 变量表 XML | `./output/03-electrical/plc_tag_table.xml` | 过程产物，供阶段4 `ImportPlcTagTable` 导入；仅 PLC 变量，排除 HMI |

### 6.3 IO 物理地址分配

物理地址不能靠品牌猜测。解析顺序是：用户提供 `address_profile.json` 或 `.xlsx` 时用其布局；未提供时，若 BOM 中 CPU 可识别为 S7-1200，可用内置默认 profile（仅初版，最终以硬件组态为准）；CPU 不识别、缺通道数或不是 S7-1200 且无 profile 时停止，返回 `【缺少地址映射：CPU型号/模块通道/起始地址】`。

默认 S7-1200 profile 的起始地址为：DI `I0.0`、DO `Q0.0`、AI `IW64`、AO `QW80`、M 位 `M0.0`、MW `MW100`、扩展 DI `I8.0`、扩展 DO `Q8.0`，模拟量步长 2 字节。

地址表主表固定 16 列：

| 字段 | 规则 |
|---|---|
| `IO-ID` | 继承阶段2，不重号 |
| `信号名` | 继承 |
| `PLC符号` | ASCII，仅字母数字下划线，不以数字开头，工程内唯一；本阶段统一生成，阶段4 不得改名 |
| `类型` | DI/DO/AI/AO/内部/HMI |
| `物理地址` | `I0.0`、`Q0.0`、`IW64`、`QW80`、`M0.0`、`MW100`；HMI 为 `—` |
| `方向` | 与类型一致，供阶段4 判断可写性 |
| `地址区` | 本体 DI、扩展 DI、本体 DO、扩展 DO、AI 过程映像、AO 过程映像、M 位、MW 字、HMI |
| `字节位` | 数字量为字节.位，模拟量为字地址，内部/HMI 同物理地址或 `—` |
| `设备标签` | 继承 |
| `备用标志` | `使用`、`备用`、`—` |
| `NC语义` | 开关量必填 `NO` 或 `NC`；模拟量/内部/HMI 写 `—`；缺失即缺陷 |
| `关联REQ-ID` | 继承；备用可为 `SYSTEM` |
| `回路号` | `W1`、`W2`…；备用 `—` |
| `关联BOM-ID` | 对应现场器件/模块；无则 `—` |
| `地址版本` | `ADDR-V…` |
| `备注` | 默认 profile、假设、映射说明 |

分配规则：数字量按位分配，字节.位，位 0 至 7，跨字节连续，不重复；模拟量按字分配，每通道 2 字节，不与数字 I/Q 重叠；备用通道集中放在每种类型的末尾；内部 M 位与 MW 字分开，不重叠；HMI 不占 I/Q。

地址首次生成 `ADDR-V1.0`；任一物理地址变化 minor 加 1，布局/CPU/模块拓扑变化 major 加 1；变更写入 `version_log`，受影响引用全部更新并重导出。

### 6.4 回路说明

回路 ID 规则：`W1` 为 24V 控制电源/系统回路，其余按功能或安全顺序编号；电缆为 `W<n>-C<nn>`；端子为 `X<排号>-<两位序号>`，排号 `X1` 电源、`X2` 输入、`X3` 输出、`X4` 安全。

`loop_description.md` 按回路写清功能、器件、保护、导线、关联 IO/BOM/REQ；急停安全回路（W3 类）必须写清切断范围、保持/制动方式、复位方式，并标明硬线或安全模块实现，不能只写软件条件。

### 6.5 电缆计算

电缆表至少三张表：`00-说明与版本`、`01-电缆计算`、`02-计算依据`。主表字段包括 CABLE-ID、回路号、回路类型、起点、终点、型号、芯数、截面、长度、电压、相数、负载类型、功率、cosφ、η、负载电流、计算电流、载流量表值、修正后载流量、载流判定、压降、压降判定、短路电流、保护动作时间、热稳定最小截面、热稳定判定、综合判定、关联 IO/BOM、数据版本、备注。

计算公式与阈值：

| 项目 | 公式或阈值 |
|---|---|
| 三相电机电流 | `I = P / (√3 × U × cosφ × η)` |
| 单相电机电流 | `I = P / (U × cosφ × η)` |
| DC 电机电流 | `I = P / (U × η)` |
| 电阻/控制负载 | `I = P / U`，或直接用给定电流 |
| 修正后载流量 | `Iz = Itable × Kt × Kg × Ki` |
| 载流判定 | `Iz > I`，等于不通过 |
| 三相压降 | `ΔU = √3 × I × L × (Rθ×cosφ + X×sinφ)` |
| 单相压降 | `ΔU = 2 × I × L × (Rθ×cosφ + X×sinφ)` |
| DC/24V 压降 | `ΔU = 2 × I × L × Rθ` |
| 压降判定 | `ΔU% ≤ 5.00%` |
| 导体电阻 | `Rθ = R20 × (1 + α × (θ - 20))`，铜 α=0.00393，铝 α=0.00403 |
| 热稳定 | `S_min = Isc × √t / k`，动力回路强制，控制/信号可标不适用 |

数据缺失时：载流量表值缺写 `待补数据`；cosφ/η 缺写 `无法判定`，不默认 0.8/0.85；短路电流/保护动作时间缺写 `待人工判定`，不得用理论值冒充。模拟模式允许保守取值，但必须标 `【模拟裁决】`，且取值方向必须偏向安全，不得取有利于通过的值。

### 6.6 端子表与 15% 备用

端子表固定 10 列：

```text
TERM-ID | 端子排 | 端子号 | 线号 | IO-ID | 回路号 | 信号名称 | 导线截面 | 颜色 | 对接端子
```

`IO-ID` 与 `回路号` 是阶段5 构建 IO 到 TERM 链的唯一依据，不得省略、不得留空；备用行 `IO-ID` 填 `—`，但连接类端子必须填。

一线一端子模型：每个 `TERM-ID` 只出现一行，该行只有一个 `线号`（备用写 `备用`）；一根线最多出现两次，两次的 `对接端子` 必须互相指向；一端是设备/PLC 端子时只出现一次，用 `DEV:<设备标签>:<端子>` 或 `PLC:<物理地址>`；两端都是端子排时用 `TERM:<TERM-ID>`；共电位用 `BRIDGE:<TERM-ID>`，桥接件不算导线，不得把两根线压进同一端子。

备用率按每排单独计算：`used` 为非备用端子数，`spare_min = ceil(used / 0.85) - used`，`total = used + spare`，要求 `spare/ total ≥ 15%`，备用放在排尾。必须用原始整数计算，不得先四舍五入到百分数再比。

### 6.7 强条自检

强条表固定 7 列：

```text
CLAUSE-ID | 标准编号 | 条款摘要 | 适用性 | 设计证据 | 初步判定 | 整改建议
```

`适用性` 只能是 `适用`、`不适用`、`待确认`；`初步判定` 只能是 `满足`、`不满足`、`待人工判定`、`不适用`。判定依据必须是项目事实与库内判定规则，不得用 LLM 感觉，不得照搬历史项目适用性。

`设计证据` 必须能定位到实际文件、行或 ID，例如 `loop_description.md §W3；cable_schedule.xlsx W3-C01；terminal_list.xlsx X4-01～X4-04；BOM-010/011/012；io_address.xlsx IO-001`。禁止写“已考虑”“满足要求”“按规范”；无证据就 `待人工判定`。

整改循环：对 `不满足` 且规则明确的项，在 JSON 模型上整改，重算、重导出、重判，记录 `remediation_log`；对 `待人工判定`，不得自动改成 `满足`，列入 `open_items`；最多 5 轮，仍不收敛就停止并报告。

### 6.8 drawing_data.json 统一数据源

`drawing_data.json` 是阶段3 的唯一权威源：所有 xlsx/md 从它导出；改数据只改 JSON 或生成 JSON 的模型脚本，再运行导出；任何手工改表格都不算数；JSON 带 `data_version`、`address_version`、`export_manifest`（文件哈希）。

顶层结构包括：`schema_version`、`kind`（`electrical-construction-ssot`）、`project`、`data_version`、`address_version`、`generated_at`、`authority`、`address_profile`、`inputs`、`requirements`、`io`、`addresses`、`bom`、`loops`、`cables`、`terminals`、`clauses`、`traceability`、`open_items`、`remediation_log`。

阶段5 解析链路时以它为准；JSON 与 xlsx 不一致时，记录差异并列入 `open_items`，不静默采信。

### 6.9 阶段3 强制检查

- EL-01：端子表必须带 `IO-ID`，连接类端子必须有 `io_id` 与 `loop_id`；备用填 `—` 但不省略列。
- EL-02：NC/NO 语义必须逐点落表；开关量写 `NO`/`NC`，模拟量/内部/HMI 写 `—`；不得按信号名猜。
- EL-03：`plc_tag_map.csv`/`plc_tag_table.xml` 与 `io_address.xlsx` 的 `PLC符号` 必须逐字一致，由本阶段统一生成，阶段4 不得改名或另建兜底符号。
- EL-04：备用率用未舍入值判定，`spare_min = ceil(used/0.85) - used`，每排单独判定。

### 6.10 常见失败

| 现象 | 原因 | 处理 |
|---|---|---|
| 缺地址映射 | CPU 不识别、缺通道数、非 S7-1200 且无 profile | 提供 `address_profile.json` 或补 CPU/模块信息 |
| 强条 `待人工判定` 阻塞 | 证据不足、需风险评价或实测 | 补证据或由工程师裁决，不得改写成满足 |
| 端子备用率不足 | 未按每排 15% 留备用 | 排尾补备用端子，不得合并各排凑比例 |
| 电缆无法判定 | 缺载流量、cosφ、短路电流 | 标 `待补`/`待人工判定`，不得猜值 |
| 阶段4 符号不一致 | `plc_tag_map.csv` 与地址表不同步 | 回到阶段3 重新导出，阶段4 不得改名 |

## 7 阶段4 plc-scl-gen-04：SCL 程序生成与编译闭环

### 7.1 定位

面向西门子 S7-1200/S7-1500、TIA Portal V21，按代码契约生成 OB/FB/FC 的独立 `.scl` 源文件，执行静态预检、编译、错误定位与最多 3 轮修复。CPU 型号由项目实际硬件决定，禁止写死 1214C。

它不做逻辑验证、不仿真、不调试、不生成 HMI、图纸、DB 源文件；不创建 CPU、全局 DB、tag 表，实例 DB 按契约创建。

### 7.2 输入与输出

| 输入 | 默认路径 | 用途 | 必需 |
|---|---|---|---|
| PLC 变量表映射 | `./output/03-electrical/plc_tag_map.csv` | 符号名、地址、数据类型、方向、NC 语义；符号唯一来源 | 是 |
| PLC 变量表 XML | `./output/03-electrical/plc_tag_table.xml` | 供 `ImportPlcTagTable` 导入；仅 PLC 变量，排除 HMI | 是（TIA 导入必需） |
| 结构化 IO 地址表 | `./output/03-electrical/io_address.xlsx` | IO 符号、地址、类型、方向、NC 语义、REQ | 是 |
| DB 数据块定义 | `./output/04-scl/db_definitions.xlsx` 或用户指定 | DB 名、成员、类型、默认值 | 是；模拟模式可生成草案 |
| FB/FC 接口契约 | `./output/04-scl/interface_contract.md`、`.xlsx` 或 `.json` 或用户指定 | 块名、接口、静态/临时变量、实例 DB、调用关系 | 是；模拟模式可生成草案 |
| 已确认需求规格 | `./output/01-requirements/requirements_spec.xlsx` | 功能、边界、验收追溯 | 是 |
| 编译通道/日志 | TIA Openness/MCP 或 `compile_log.txt` | 真实编译反馈 | 编译必需 |

| 输出 | 固定路径 | 说明 |
|---|---|---|
| SCL 源文件 | `./output/04-scl/src/` | 每块一个 `.scl`；只放 OB/FB/FC |
| 源码使用说明 | `./output/04-scl/src/使用说明/使用说明.md` | 导入、编译、下载、调试步骤与限制；推荐交付物，不阻断 |
| 编译修复日志 | `./output/04-scl/compilation_fix_shturl` | 无扩展名，Markdown 式文本 |

命名默认为 `OB_<BlockName>.scl`、`FB_<BlockName>.scl`、`FC_<BlockName>.scl`；文件名用 ASCII，空格替换为下划线，块头不改名；一块一文件，不把多个块塞进一个文件。

### 7.3 代码契约

生成前必须建立 `code_contract`，至少包含七类信息：项目/CPU/TIA 版本；块清单（类型、名称、接口、静态、临时、实例 DB、调用者）；IO 符号（符号、地址、类型、方向、NC 语义、安全状态、拥有块、REQ）；DB 定义；边界条件（急停、复位、掉电、异常、安全状态、REQ）；DO 拥有者（每个 DO 的唯一拥有块与写入方式）；调用图（调用者、被调用者、实例 DB、顺序）；编译适配器。

契约只汇总输入，不创造新符号。需要新增内部变量或静态实例时，只能列为“契约变更请求”，不能直接写进代码。

IO 符号唯一来源是 `plc_tag_map.csv`（TIA 导入用 `plc_tag_table.xml`），优先级为 `plc_tag_map.csv` 的 `Symbol` 高于 `io_address.xlsx` 的 `PLC符号`，再高于设备标签；三者不一致时以 `plc_tag_map.csv` 为准并报不一致。不得用 `IO-001` 这类带连字符的 ID 当 SCL 标识符。

### 7.4 SCL 编码硬规则

| 规则 | 要求 |
|---|---|
| FB 静态区 | 在 SCL 源中写 `VAR ... END_VAR`，不是 `VAR_STATIC`；定时器、计数器、边沿实例、状态都放静态区 |
| FC | 没有静态区，不能声明静态 `VAR`；需要保持的数据或实例通过 `VAR_IN_OUT` 或背景 DB 传入 |
| 变量段顺序 | `VAR_INPUT` → `VAR_OUTPUT` → `VAR_IN_OUT` → `VAR`（静态）→ `VAR_TEMP` |
| FC 输出 | 每条路径都给所有输出赋值；推荐“临时变量先赋默认值 → 分支计算 → 末尾一次赋输出”；禁止漏赋值 |
| DO 单写 | 同一 DO 全项目只能有一个拥有块写入；其他块只能读或通过参数传递 |
| 符号 | 只用契约内符号；DB 访问格式 `"DB_Name".Member`；不自建/改名 DB、接口、块、实例 DB |
| 编码 | UTF-8 with BOM（EF BB BF）、CRLF；中文注释可正常显示；导入后回读比对，防 GBK 误解码 |
| 块结构 | 块声明/结束关键字、`IF/END_IF`、`CASE/END_CASE`、`FOR/END_FOR` 等配对完整 |

### 7.5 生成流程

1. 读取 IO 地址、DB 定义、接口契约、需求，建立 `code_contract`。
2. 校验契约完整性；缺失则停止或部分生成；标出未确认需求（`待定`、`待澄清`、`【模拟回答】`、`已关闭`），不生成。
3. 建调用图、DO 拥有者、REQ 覆盖表，标出边界条件。
4. 按 FB/FC/工艺段拆分生成任务，每块一个上下文，只带本块依赖；依赖块先生成，OB 最后。
5. 生成代码，只实现契约定义的功能，不新增模式、报警、定时器。
6. 生成后先静态预检，预检不过不进入编译。
7. 生成 `使用说明.md`，内容取自本次契约与源文件，不是通用说明。

### 7.6 静态预检

| 检查 | 要求 |
|---|---|
| 文件/块 | 一文件一块；块类型/名称与契约一致；无 DB/HMI |
| 变量段 | 顺序 Input→Output→InOut→VAR 静态→Temp；FC 无静态 VAR |
| 关键字 | 不用 `VAR_STATIC`；用 `VAR`、`VAR_TEMP`、`END_VAR` |
| 定时器/计数器 | 只在 FB 静态 VAR；不在 VAR_TEMP；FC 无静态实例 |
| 边沿实例 | `R_TRIG`、`F_TRIG` 在静态区，不在 TEMP |
| 接口 | 参数名、类型、方向、默认值与契约一致；不新增、不删除 |
| 符号 | 每个 `#` 变量、`"..."` DB 成员在契约内；无未声明 |
| FC 输出 | 每个输出有全分支赋值策略；无提前 RETURN |
| DO 单写 | 每个 DO 恰好一个拥有块；无跨块重复赋值 |
| 调用 | 块/实例 DB 存在；输入 `:=`、输出 `=>`；无循环调用 |
| 结构 | 各类块配对完整 |
| 格式/编码 | 分号、块结束、UTF-8 BOM、CRLF；GBK 试解码无替换字符 |
| 追溯 | 每块有 REQ；每个确认 REQ 有块落点 |

预检脚本可写在 `./.scl_precheck/precheck.py`，输出 `{pass, issues[]}`；预检错误分 `error`（阻止编译）和 `warning`（记录）；修复最多 2 遍，仍不通过就停止，不进入编译。

预检不能证明逻辑正确、时序正确、边界完整，不能替代 TIA 编译，不能证明安全合规。

### 7.7 编译反馈闭环

首选 TIA MCP 真实通道，顺序固定：

1. `ImportPlcTagTable` 导入阶段3 的 `plc_tag_table.xml`。
2. `WritePlcSclSourceFile` 输出 UTF-8 带 BOM 的 `.scl`。
3. 同名外部源已存在时先 `DeletePlcExternalSource`。
4. `ImportPlcExternalSource` 导入。
5. 同名块已存在时先 `DeletePlcBlock(dryRun=false)`；`GenerateBlocksFromExternalSource` 不覆盖旧块，不删会出现“编译 0 错误、逻辑还是旧的”。
6. `GenerateBlocksFromExternalSource` 生成块。
7. 按契约用 `CreateInstanceDB` 创建实例 DB；名称/编号不符→停止。
8. `CompileAndDiagnosePlc` 读 errors/warnings。
9. `ExportAsDocuments` 回读中文注释并比对。
10. `SaveProject` 落盘。

进入 TIA 导入/编译时，全局 DB/OB1/tag 表必须已存在；缺失→`E07_PROJECT_OBJECT_MISSING`（`blocked`）。仅源码/静态预检模式可缺省，日志写“编译未执行：工程对象缺失”。实例 DB 只按契约创建，不新建契约外实例。

修复上限 3 轮（Round 1 至 3），每轮只改报错相关语句，不改业务逻辑；每轮记录源文件哈希、错误数/警告数、修复项、残余。同一错误连续两轮未消失即 `E08_NO_PROGRESS`，转人工；一轮无代码变更且仍有错误，停止；契约缺口/工程前置缺口不消耗修复轮次，立即停止。

允许的修复：补分号、配对、块头、缩进、编码；改契约内符号拼写；按契约类型加显式转换；定时器/计数器移到 FB 静态；FC 输出全分支赋值；DO 重复赋值合并到唯一拥有块；修正导入/编码格式。

不允许：改 IO 表、DB 定义、接口契约、需求；新增契约外的变量/全局 DB/接口/块/实例 DB；为通过编译删功能、改需求、改安全逻辑；把定时器/计数器改到 TEMP；编造编译消息、错误码、通过状态；用仿真代替编译。

没有编译通道时，只做静态预检，日志写 `编译未执行` 和原因，不得编造“编译通过”。

### 7.8 交付边界

编译通过只代表语法/接口通过，不代表逻辑正确、安全合规、现场可用。阶段4 结束时 `completion_scope` 固定带 `+logic_unverified`；冒烟执行归阶段5，阶段4 不得自行仿真或下载到真机。

如生成 `使用说明.md`（推荐，不阻断），至少包含：交付清单（块名/类型/文件/实例 DB、DB 清单、IO 符号表路径、SHA256）；前置条件（TIA 版本、CPU 型号与固件、已存在的工程对象）；逐步操作（由 `plc_tag_table.xml` 导入变量表 → 建全局 DB → 导入 SCL → 按契约创建实例 DB → 编译 → 下载 → 在线监控）；编码说明（UTF-8 BOM + CRLF、乱码处理）；故障排查表；已知限制与免责；安全提示。使用说明不得写“已编译通过”“已调试验证”等未发生的结论。

### 7.9 阶段4 强制检查

- S-01：业务拒绝不得进入故障锁存；只有设备故障类条件可以置 `FaultLatch`/`FaultActive`。
- S-02：现场 NC 触点必须显式取反并注释“TRUE=正常”；上电首扫描必须有输入有效性处理，不得因 I 区为 0 直接判动作。
- S-03：每个故障位只能有一个写入者，且与判定条件一一对应。
- S-04：HMI 输入类用 `*_IN`，显示类用 `*_DISP`，同一变量不得既当输入读又当显示写。
- S-05：步序、编码、故障码、计数一律用 `INT`/`DINT`，不得用 BOOL 承载“当前第几步”。
- S-06：编译通过不等于可交付；冒烟移交阶段5，阶段4 不得宣称程序可交付。

### 7.10 常见失败

| 现象 | 原因 | 处理 |
|---|---|---|
| `E07_DB_CONTRACT_MISSING` | DB 定义或接口契约缺失且非模拟模式 | 提供真实契约，或开启模拟模式生成草案 |
| `E07_PROJECT_OBJECT_MISSING` | 全局 DB/OB1/tag 表缺失 | 在 TIA 中补齐工程对象，或从阶段3 重新导入 tag 表 |
| tag 表 XML 缺失 | `plc_tag_table.xml` 未生成 | 回到阶段3 生成；不得从 CSV 直接导入 |
| `E08_ENCODING_MOJIBAKE` | 导入后中文注释乱码 | 按 UTF-8 BOM 重写；或按例外条款转 GBK/英文并记录 |
| `E08_COMPILE_FAILED` | 3 轮后仍有错误 | 保留源码与日志，按残余错误转人工 |
| `E08_NO_PROGRESS` | 同一错误连续两轮未消失 | 停止消耗轮次，分析根因或转人工 |
| 编译 0 错误但逻辑仍旧 | 未删除同名旧块就导入 | 先 `DeletePlcBlock` 再生成，重新编译 |
| 符号未定义 | 用了契约外符号或符号表不同步 | 回到阶段3 修 `plc_tag_map.csv`，阶段4 不改名 |

## 8 阶段5 sim-trace-05：仿真验证与全链路追溯

### 8.1 定位

以已确认需求、编译通过的 PLC 程序和全项目结构化数据源为输入，把验收准则转成带唯一 TEST-ID 的仿真用例，在 PLCSIM 中执行并按实际采集输出判定，对失败项反向还原 `REQ → IO → BOM → TERM → CODE` 问题链路，最终输出测试步骤、结果和追溯矩阵。

它只定位、只给归属阶段与修改建议，不修改上游任何文件，不新增控制逻辑，不做现场硬件调试。

### 8.2 输入与输出

| 输入 | 默认路径 | 用途 | 必需 |
|---|---|---|---|
| 可加载 PLCSIM 的 PLC 工程 | 用户指定项目/已打开 TIA 项目 | 下载到 PLCSIM 执行 | 是 |
| 需求规格表 | `./output/01-requirements/requirements_spec.xlsx` | REQ-ID、验收准则、优先级、状态 | 是 |
| 全项目结构化数据源 | `./output/03-electrical/drawing_data.json` | IO/地址/回路/BOM/端子/追溯关系 | 是 |
| 阶段4 编译与块清单 | `./output/04-scl/compilation_fix_shturl`、`src/*.scl` | 解析 CODE-ID、确认编译状态 | 强烈建议 |
| 代码-需求映射 | `./output/04-scl/code_req_map.csv` | `REQ-ID,CODE-ID,块名,文件` | 否 |
| 仿真通道 | TIA Openness/PLCSIM Advanced API | 下载、运行、读写信号 | 判定通过必需 |

| 输出 | 固定路径 | 工作表/格式 |
|---|---|---|
| 仿真测试步骤集 | `./output/05-sim-trace/test_steps.csv` | 8 列，UTF-8 BOM + CRLF |
| 仿真测试结果报告 | `./output/05-sim-trace/results.xlsx` | `00-说明`、`01-测试结果`、`02-问题定位` |
| 全链路需求追溯矩阵 | `./output/05-sim-trace/traceability_matrix.xlsx` | `00-说明`、`01-追溯矩阵`、`02-反向索引` |

过程证据放在 `./output/05-sim-trace/_work/`：`test_design.json`、`sim_run.json`、`run_manifest.json`、`sim_evidence/<TEST-ID>.csv`。过程证据不是交付物，但判定必须可回指。

### 8.3 需求纳入与用例设计

纳入集合 `REQ_SET`：`已确认` 强制纳入；`【模拟回答】` 纳入但逐条标 `【模拟条目】`；`待澄清` 不纳入，列入未纳入清单，安全/联锁/保护类待澄清时整体不得判“仿真验证通过”；`已关闭` 不纳入。`REQ_SET` 为空时停止。

每条用例只验证一个验收点（单因单果），按“前置态 → 激励 → 保持 → 判定时刻 → 期望”五段拆解。`precondition` 必填，至少覆盖模式、权限、初始化之一；`judge_ms` 必须大于等于 `hold_ms`，否则“期望 0”的用例会在 0ms 假通过。

### 8.4 三张表的结构

`test_steps.csv` 固定 8 列，逗号分隔，UTF-8 BOM、CRLF：

```text
TEST-ID,关联REQ-ID,测试场景,输入激励,前置态,保持时间(ms),判定时刻,期望输出
```

`TEST-ID` 格式 `TEST-<REQ数字段>-<两位序号>`，全局唯一；一个用例只关联一条 REQ；场景前缀只能是 `正常工况`、`急停工况`、`故障工况`、`复位异常工况`；保持时间与判定时刻为纯整数；安全输出必须以 `=0/1` 显式写入期望。

`results.xlsx` 的 `01-测试结果` 固定 8 列：`TEST-ID`、`关联REQ-ID`、`测试场景`、`输入激励`、`期望输出`、`实际输出`、`判定结果`、`备注`。判定结果只能是 `通过`、`失败`、`未执行`、`阻塞`；结果表 TEST-ID 集合必须与 CSV 完全一致；未执行/失败/阻塞行备注必须含原因或证据；三张表必须同时存在。

`traceability_matrix.xlsx` 的 `01-追溯矩阵` 固定 9 列：`TRACE-ID`、`REQ-ID`、`IO-ID`、`BOM-ID`、`TERM-ID`、`CODE-ID`、`TEST-ID`、`链路完整性`、`备注`。一行是一个唯一六元组；一条 REQ 有 N 个 IO、M 条用例就生成 N×M 行；未覆盖 REQ 也要保留行，`TEST-ID=—`、`链路完整性=部分`，不得删行粉饰。

### 8.5 四类工况

正常、急停、故障、复位异常四类工况必须覆盖；安全/联锁/保护类需求必须补异常触发用例。某类确实没有对应需求时，`00-说明` 必须写“不适用：类别，依据：REQ 集合中无该类语义条目”，不得编造工况，也不得静默缺失。

### 8.6 PLCSIM 执行与判定

允许的通道按优先顺序：TIA Openness + PLCSIM Advanced 官方 API；项目已批准的仿真 MCP/自动化脚本；用户明确授权的等效仿真接口（必须能证明“写激励 → 程序执行 → 读输出”闭环）。

执行前必须探测并记录：通道名称/版本、PLCSIM 实例名、目标 CPU、连接方式、可写对象、可读对象、采样能力、下载权限、授权人、授权时间。只允许下载/在线到 PLCSIM 实例；目标不是 PLCSIM 时立即停止。不得为通过测试而修改程序、DB 初值、硬件组态、强制表；强制只能在用户书面授权且记录备注时使用，不得用于正常工况。

判定只认 PLCSIM 实际采集的输出，不得用静态读代码、主观推断、需求复述替代。无通道或未授权时，`results.xlsx` 每行写 `未执行` 并填 `【仿真未执行：原因】`，同时在 `00-说明` 逐个候选通道写出失败证据（端口探测、实例状态、API 报错原文）；只写“无通道”三个字不够。

### 8.7 失败定位与问题归属

存在 `失败` 用例时，输出 `02-问题定位` 清单：问题编号、TEST-ID、归属阶段、证据、建议。归属阶段限定为 `REQ`、`DESIGN`、`CODE`、`TEST`、`ENV` 五类；不得自动回退到阶段2/3/4 重跑，也不得让阶段6 把“失败未修复”记成“已修复”。

### 8.8 追溯矩阵与覆盖率

覆盖率公式：

```text
需求测试覆盖率 = 有至少 1 条用例的 REQ 数 / REQ_SET 数
链路完整率     = 链路完整性=完整的行数 / 总行数
结果覆盖率     = 有判定结果的用例数 / 用例总数
综合追溯覆盖率 = 三者最小值
```

判定 `完整` 的条件是六个字段均非空；`N/A` 必须有备注依据；`CODE-ID` 别名允许，但必须在 `open_items` 登记。三个分项任一低于 100%，矩阵状态为“未通过（覆盖率不足）”，列缺口清单，不得写“基本覆盖”。

`02-反向索引` 为每个出现的 REQ/IO/BOM/TERM/CODE/TEST 建一条记录，字段为 `ID`、`ID类型`、`关联TRACE-ID列表`、`关联说明`；改任意一处数据时，可立刻查到受影响的全部行。

### 8.9 一致性校验

校验器为 `sim-trace-05/assets/validate_stage5.py`，复制到 `./output/05-sim-trace/_work/` 后运行。输出契约：首行 `PASS` 或 `FAIL`，明细逐行以 ` - ` 开头，退出码 `0` 为 PASS、`1` 为 FAIL、`2` 为输入缺失；只有首行 PASS 且退出码 0 才算通过。

机检项包括：三份交付物存在；CSV 表头 8 列；前置态非空；判定时刻为整数且不小于保持时间；results 表头、行数、TEST-ID 集合与 CSV 一致；判定词合法；对应列逐字一致；矩阵 9 列且 TRACE-ID 唯一；链路完整性合法且部分行有依据；需求覆盖；四类工况；失败定位；执行覆盖。

### 8.10 阶段5 强制检查

- T-01：默认必须真实执行；未执行不得写成通过。
- T-02：用例必须自带可复现前置态，并有判定时刻。
- T-03：期望值必须回指实现（IO/地址/契约），不得凭空写。
- T-04：用例必须可执行，表达式可解析，点位已定义。
- T-05：失败必须三分类，区分需求、设计/代码、测试/环境问题。
- T-06：执行工装本身会影响结论，必须记录工装版本与前后对比。

### 8.11 常见失败

| 现象 | 原因 | 处理 |
|---|---|---|
| `E14_SIM_NOT_EXECUTED` | 全部未执行且无通道证据，或 `allow_untested_sim=false` | 补通道探测证据，或提供 PLCSIM 通道 |
| `E14_TRACE_COVERAGE_LOW` | 覆盖率低于 100% | 补用例/补链路，不得删未覆盖行 |
| `E14_SCENE_MISSING` | 四类工况缺失且无不适用依据 | 补用例或写明不适用依据 |
| `E14_TEST_FAILED` | 存在失败用例 | 按问题定位清单回归属阶段修复，不从阶段5 改上游 |
| 同一用例结果反复变化 | 工装版本/采样周期不一致 | 固定工装与采样，重跑并记录版本 |

## 9 阶段6 eval-archive-06：综合评估与归档

### 9.1 定位

在需求、方案、电气、代码、仿真五个阶段完成后，从工时效率、成本、质量指标、风险四个维度做量化评估，汇总各阶段质量数据为统一指标台账，标注风险等级与应对措施，并按阶段整理全部交付物、核对六类追溯节点，输出评估报告、指标汇总表和归档目录清单。

它只读上游，不修改、不移动、不重命名、不覆盖任何阶段文件；默认只产清单，不擅自复制打包；只输出“评估”结论，不出具验收或合规结论。

### 9.2 输入与输出

输入为阶段1 至 5 的 17 项交付物，加上可选的 `./output/06-eval-archive/_work/stats.json`（或 `./input/stage6_stats.json`）和可选的 `./device_library.xlsx`。缺失输入不整体停止：对应指标/成本/风险写 `待统计` 并说明缺哪个文件，但归档清单必须列出缺失项，最终结论只能是“评估不完整”。

| 输出 | 固定路径 | 格式 |
|---|---|---|
| 综合评估报告 | `./output/06-eval-archive/project_evaluation_report.md` | Markdown，数值全部抄自 `eval_data.json` |
| 质量指标汇总表 | `./output/06-eval-archive/quality_metrics_summary.xlsx` | 5 张表：`00-说明`、`01-指标台账`、`02-工时成本`、`03-风险清单`、`04-归档核对` |
| 归档目录清单 | `./output/06-eval-archive/project_archive_list.md` | 目录树、文件表、节点覆盖、缺失项、模板 |

过程数据在 `./output/06-eval-archive/_work/`：`eval_data.json`（唯一计算源）、`stage6_collect.py`、`stage6_render.py`、`validate_stage6.py`。

### 9.3 工时效率

| 指标 | 定义 |
|---|---|
| 模型自动耗时 | 各阶段模型从发起到产出交付物的墙钟耗时之和；并行阶段按实际墙钟，不重复累加 |
| 人工介入工时 | 复核、确认、签核、人工修改、沟通答疑等人工投入之和，按人时记 |
| 合计工时 | 人工工时 + 模型耗时 × k，k 默认 1.0；必须在 `00-说明` 写明 k 的来源与假设 |
| 人工占比 | 人工工时 ÷ 合计工时 |

必须逐阶段（S1 需求、S2 方案/BOM、S3 电气、S4 代码、S5 仿真）列出模型耗时、人工工时、合计与占比，合计行校验 `Σ阶段 = 总计`（允许 0.01 的四舍五入差）。

与传统人工基准对比：`效率提升比例 = (基准人工工时 − 本项目人工工时) ÷ 基准人工工时 × 100%`。基准必须来自 `stats.json.baseline` 且带来源；缺基准写“无基准，未对比”，不得自设基准。基准只用于对比，不作为本项目数据。

### 9.4 成本核算

| 类别 | 计算 | 计入单项目 |
|---|---|---|
| 物料 BOM 成本 | `Σ bom.小计`，缺失时 `数量×单价` 并标“计算值”；无价项 `待询价` | 是（已知部分） |
| 设计人工成本 | `Σ 人工工时 × 工时单价`；单价缺则 `待统计` | 是 |
| 大模型调用成本 | `Σ model_detail.cost_cny`，或 tokens × 单价并标注 | 是 |
| 一次性建设成本 | `Σ one_time.cost_cny`（器件库、强条库、脚本、模板） | 否，单列 |

`单项目直接成本 = BOM 已知部分 + 人工成本 + 模型成本`。三项全部已计算才给数值；任一项 `待统计` 或 `部分`，只给“已知部分合计 X 元（不完整）”，列出缺项。一次性建设成本永远单列，不做按 N 个项目摊销的推算。

单位产能成本 = 单项目直接成本 ÷ 产能（工位/台/件）；产能缺失写 `待统计`，不得用 IO 数冒充产能。成本不完整时写 `待统计（成本不完整）`。

### 9.5 十四项质量指标

| 指标 ID | 维度 | 指标名称 | 状态规则 |
|---|---|---|---|
| M-01 | 需求 | 需求规格覆盖率 | 文件/表头缺失则 `待统计` |
| M-02 | 需求 | 需求缺陷检出率 | 日志无结构化问答则 `待统计` |
| M-03 | 设计 | IO 点表准确率 | 任一文件缺失则 `待统计` |
| M-04 | 设计 | BOM 完整率 | 文件缺失则 `待统计` |
| M-05 | 设计 | 器件型号有效率 | 器件库缺失则 `待统计` |
| M-06 | 合规 | 强条自检首次通过率 | 无整改记录则 `待统计` |
| M-07 | 合规 | 强条最终通过率 | 文件缺失则 `待统计` |
| M-08 | 代码 | 编译首次通过率 | 无 Round 0 错误数则 `待统计` |
| M-09 | 代码 | 编译最终通过率 | 日志缺失则 `待统计`；未执行写 `未执行` |
| M-10 | 测试 | 仿真测试步骤通过率 | 全未执行写 `未执行`；无结果写 `待统计` |
| M-11 | 追溯 | 综合追溯覆盖率 | 缺失则 `待统计` |
| M-12 | 图纸 | 图纸一次审核通过率（占位） | 本流程未出图，固定 `未开展` |
| M-13 | 设计 | IO-BOM 关联覆盖率（附加） | 缺失则 `待统计` |
| M-14 | 归档 | 归档完整率（附加） | 恒可算 |

指标台账固定 14 行，字段为 `指标ID`、`维度`、`指标名称`、`指标值`、`单位`、`计算口径`、`数据来源`、`状态`、`备注`。状态词只能是 `已计算`、`部分`、`待统计`、`未开展`、`未执行`、`不适用`；禁止用 0 表示缺失，0 只能表示“计算出来确实为 0”。

不做“综合得分/加权总分”：权重无来源，禁止自设。

### 9.6 风险评估

风险条目字段：`RISK-ID`、`类别`、`风险描述`、`关联交付物`、`风险等级`、`判定依据`、`应对措施`、`状态`。状态为 `已识别`、`待人工确认`、`已闭环`；每条风险至少挂一个具体文件或字段，写不出关联物的删除。

三类风险：

- 器件交期：BOM 型号回查器件库，交期 `≥45 天` 高风险、`30–44 天` 中风险、`<30 天` 不计入；替代方案只能引用库内 `替代料` 原文，无记录写“库内无替代料记录”。
- 需求遗漏：按运行模式、作业安全规程、异常恢复、外部接口、验收与培训五类关键词检索；未命中列为“疑似遗漏”，写“未在需求表中发现 X，需人工确认”，不得断言“客户漏了”。
- 交付物规范性：图纸图面布局、SCL 导入 TIA 版本适配、文件命名/版本标注、归档可复用性。

等级规则：高涉及人身/设备安全、关键交付物缺失、强条不满足或待人工判定、编译未通过/未执行、交期 ≥45 天；中为疑似需求遗漏（非安全）、交期 30–44 天、需人工排版/适配；低为命名/版本/文档完善类。等级必须能由规则推出并写判定依据。

### 9.7 项目归档

约定交付物 17 项：阶段1 两项、阶段2 四项、阶段3 六项、阶段4 两项（`src/*.scl` 与编译日志）、阶段5 三项。阶段6 三份输出单独列在 `06-评估`，不计入 M-14 分母。

归档清单字段：序号、阶段、交付物、相对路径、版本/数据版本、生成时间、责任人、SHA256、状态、备注。版本优先读 `drawing_data.data_version/address_version`，文件内无版本写 `未标注`；生成时间取文件修改时间；责任人来自 `stats.responsibility`，无记录写 `未记录`；状态为 `存在`、`缺失`、`空文件`。

归档目录模板：

```text
archive/<project_id>/
├── 00-归档说明.md
├── 01-需求/
├── 02-方案与BOM/
├── 03-电气设计/
├── 04-程序/
├── 05-仿真验证/
├── 06-评估/
└── _manifest/SHA256SUMS.txt
```

默认只生成清单，不复制文件；用户明确要求打包时，按清单只读复制到 `archive/`，源文件不动。

六类节点覆盖核对：REQ、IO、BOM、TERM、CODE、TEST 在矩阵中均至少 1 条且代表文件存在，判 `完整`；任一缺失判 `部分`，列明缺哪类/哪个文件。

### 9.8 脚本执行

三个脚本随技能 `assets/` 提供：`stage6_collect.py` 采集计算哈希指纹，`stage6_render.py` 渲染指标表与归档清单，`validate_stage6.py` 只读校验。执行顺序为：复制脚本到 `./output/06-eval-archive/_work/` → 运行 collect → 运行 render → 按模板写报告（只从 `eval_data.json` 抄数）→ 运行 validate。

脚本只读上游，只写 `06-eval-archive/_work/` 与三份输出；`EXPECTED`（17 项）是归档范围唯一来源，改动必须同步 6.1 与 M-14；不得改输出列名/列序，字段不足时按 `待统计` 降级。

指纹规则：`eval_data.json` 去掉 `fingerprint` 字段后按 `sort_keys` 计算 SHA256，前 16 位写入报告与 `00-说明`。报告必须逐字出现 `数据指纹：<16 位>`（全角冒号）和 `待统计 N 项`。

### 9.9 阶段6 强制检查

- E-01：归档哈希必须与文件内容一致，不得用评估时间顶替生成时间。
- E-02：“未执行”不得计入通过；M-10 在全未执行时写 `未执行` 或 `待统计`，不得写估值型数字。
- E-03：快照过期必须显式登记；阶段6 完成后上游又修订，`flow_status.json` 必须登记 `deviation` 或 `resume`，刷新受影响哈希。

### 9.10 常见失败

| 现象 | 原因 | 处理 |
|---|---|---|
| `E15_METRIC_MISSING` | 指标台账缺 M-01 至 M-14 | 重新采集，补齐 14 行 |
| `E15_SHEET_MISSING` | 指标表缺 5 张表之一 | 用 render 脚本重渲染 |
| `E15_CLAIM_INVALID` | 出现“验收通过/项目合格/安全合规” | 改为 `评估完成` 或 `评估不完整` |
| `E15_EVAL_INCONSISTENT` | 报告数值与 `eval_data.json` 不一致 | 只从 JSON 抄数，不二次计算 |
| 评估不完整但流程成功 | 缺 stats 或归档缺项 | 属正常结果，写 `+eval_partial` 与 caveat，不代表失败 |

## 10 门禁、错误码与交付物速查

### 10.1 六阶段门禁速查

| 阶段 | 通过的关键条件 | 典型失败码 |
|---|---|---|
| 0 | 目录可写、参数可解析、六个子技能可加载、状态文件可解析、输出布局仅含 `00-flow/` | `E00_PREFLIGHT`、`E00_INVALID_PARAM`、`E00_LAYOUT_*`、`E11_SUBSKILL_MISSING` |
| 1 | 文件存在且非空、六列表头逐字、REQ-ID 唯一、验收准则无模糊词、无未裁决冲突 | `E01_*`、`E02_*` |
| 2 | 四文件齐全、IO 九列与 BOM 十列表头正确、自检最终结论通过 | `E03_*`、`E04_*` |
| 3 | 六文件齐全、地址 16 列与端子 10 列表头正确、强条无待人工判定、`plc_tag_map.csv` 行数匹配、`plc_tag_table.xml` 标签数匹配 | `E05_*`、`E06_*` |
| 4 | 至少 1 个非空 SCL、编译时全局 DB/OB1/tag 表存在、编译日志存在、最终结论为通过或未执行、轮次/残余错误已记录 | `E07_*`、`E08_*`、`E09_*` |
| 5 | 三件套齐全、表头 8/8/9 列、判定词合法、综合追溯覆盖率 100%、无失败用例 | `E14_*` |
| 6 | 三件套齐全、5 张表、14 项指标、结论词合法、数值可回指、归档缺失已列 | `E15_*` |

### 10.2 错误码分组

主控共定义 69 个错误码，按前缀分组：

| 前缀 | 数量 | 含义 | 典型处理 |
|---|---|---|---|
| `E00_*` | 7 | 前置准备、参数、状态文件、输出布局 | 修环境/参数/布局后重跑，或先迁移 |
| `E01_*` | 2 | 客户文本缺失、缺参标记 | 补输入，不得默认值 |
| `E02_*` | 4 | 需求规格无效、模糊验收、未解决需求/冲突 | 回阶段1 修正或等待裁决 |
| `E03_*` | 3 | 阶段2 前置、需求表、器件库 | 补文件或修表头 |
| `E04_*` | 3 | 阶段2 自检失败/无法判定/不可读 | 按自检报告整改 |
| `E05_*` | 4 | 阶段3 前置、IO/BOM/强条库 | 补输入 |
| `E06_*` | 4 | 阶段3 输出无效、强条失败/待判定/不可读 | 修交付物或补证据 |
| `E07_*` | 5 | 阶段4 前置、地址表、DB/契约、TIA 项目、工程对象 | 补契约、打开项目或补齐 DB/tag/OB1 |
| `E08_*` | 5 | 编码、编译失败/阻塞/不可判定、无进展 | 修代码或转人工 |
| `E09_*` | 2 | 无 SCL、日志缺失 | 重新生成或补日志 |
| `E10_*` | 1 | 输出与基线相比未变化 | 重新产出，不得用旧文件顶替 |
| `E11_*` | 1 | 子技能不可加载 | 检查技能安装 |
| `E12_*` | 1 | 运行中断 | 保留现场后续跑 |
| `E13_*` | 1 | 已成功阶段产物哈希变化 | 重新校验受影响阶段 |
| `E14_*` | 18 | 阶段5 输入、CSV/结果/矩阵、覆盖率、测试结果、自检 | 按具体码修用例或上游 |
| `E15_*` | 8 | 阶段6 输出、表/指标、结论、指纹、归档、一致性 | 重新采集或改表述 |

### 10.3 十七项交付物总表

| 序号 | 阶段 | 交付物 | 路径 | 主要消费者 |
|---|---|---|---|---|
| 1 | 1 | 需求规格表 | `output/01-requirements/requirements_spec.xlsx` | 2、5、6 |
| 2 | 1 | 澄清日志 | `output/01-requirements/clarification_shturl.md` | 6 |
| 3 | 2 | 控制方案 | `output/02-scheme-io-bom/scheme.md` | 3、6 |
| 4 | 2 | IO 清单 | `output/02-scheme-io-bom/io_list.xlsx` | 3、6 |
| 5 | 2 | BOM | `output/02-scheme-io-bom/bom.xlsx` | 3、6 |
| 6 | 2 | 多维自检报告 | `output/02-scheme-io-bom/multi_check_report.md` | 6 |
| 7 | 3 | IO 地址表 | `output/03-electrical/io_address.xlsx` | 4、5、6 |
| 8 | 3 | 回路说明 | `output/03-electrical/loop_description.md` | 5、6 |
| 9 | 3 | 电缆表 | `output/03-electrical/cable_schedule.xlsx` | 6 |
| 10 | 3 | 端子表 | `output/03-electrical/terminal_list.xlsx` | 5、6 |
| 11 | 3 | 强条自检 | `output/03-electrical/clause_check.xlsx` | 6 |
| 12 | 3 | 统一数据源 | `output/03-electrical/drawing_data.json` | 4、5、6 |
| 13 | 4 | SCL 源文件 | `output/04-scl/src/*.scl`（至少 1 个） | 5、6 |
| 14 | 4 | 编译修复日志 | `output/04-scl/compilation_fix_shturl` | 5、6 |
| 15 | 5 | 测试步骤 | `output/05-sim-trace/test_steps.csv` | 6 |
| 16 | 5 | 测试结果 | `output/05-sim-trace/results.xlsx` | 6 |
| 17 | 5 | 追溯矩阵 | `output/05-sim-trace/traceability_matrix.xlsx` | 6 |

控制文件与过程产物：`flow_status.json`、`flow_shturl`、`00-flow/capabilities.json`、`plc_tag_map.csv`、`plc_tag_table.xml`、`code_req_map.csv`、`05-sim-trace/_work/`、`_stage6/eval_data.json`。其中 `plc_tag_map.csv`/`plc_tag_table.xml` 虽不计入 17 项，但阶段4 依赖，缺失会阻断。

### 10.4 状态词与口径

| 字段 | 合法值 | 读法 |
|---|---|---|
| `overall_status` | `not_started`、`running`、`waiting_customer`、`completed`、`failed`、`blocked`、`interrupted` | 流程总体状态 |
| 阶段状态 | `pending`、`running`、`success`、`failed`、`blocked`、`waiting_customer`、`skipped`、`deviation` | 单阶段状态 |
| `completion_scope` | `source_only`、`compile_checked` 加后缀 | 交付完成到什么程度 |
| `test_scope` | `full`、`partial`、`not_executed`、`failed` | 测试执行范围 |
| `eval_scope` | `complete`、`partial` | 评估完整性 |

### 10.5 结论措辞对照

| 场景 | 允许写法 | 禁止写法 |
|---|---|---|
| 编译成功 | 编译通过（仅语法/接口；逻辑未验证） | 逻辑验证通过、程序可用 |
| 编译未执行 | 编译未执行；源码已生成 | 编译通过、已验证 |
| 仿真未执行 | 测试用例已生成，仿真未执行 | 仿真通过、基本验证 |
| 仿真部分执行 | 通过 X 条，未执行 Y 条，分母口径写明 | 通过率 100%（把未执行计入） |
| 评估完整 | 评估完成 | 验收通过、项目合格 |
| 评估不完整 | 评估不完整，待统计 N 项 | 项目合格、基本合格 |
| 模拟裁决 | 通过（模拟）、【模拟裁决】 | 客户已确认、已验证、合规 |
| 强条预检 | 技术预检满足/待人工判定 | 全部合规、强条已通过 |

## 11 使用指南

### 11.1 前置准备

1. 建立项目目录，并在项目根目录执行，所有相对路径以它为基准。
2. 创建输出根：`New-Item -ItemType Directory -Force -Path .\output | Out-Null`。阶段目录由各阶段自动创建；不要手工在 `output/` 根放交付物。
3. 准备输入：客户原始需求文本；`device_library.xlsx`；`clause_library.xlsx`；如做阶段4，准备 DB 定义与接口契约，并确保 TIA 项目已有全局 DB/OB1/tag 表（阶段3 会产出 `plc_tag_table.xml`）；如做阶段5，准备可加载 PLCSIM 的 TIA 项目；如做阶段6，准备 `stats.json`。
4. 确认 Python 3 与 `openpyxl` 可用；阶段4/5 还需要 TIA Openness/MCP 或项目批准的仿真接口。
5. 确认当前工作目录没有会被误覆盖的同名交付物；主控会做基线快照，`fresh` 模式下输出必须相对基线有变化，否则 `E10_STALE_OUTPUT`。

### 11.2 参数配置模板

```json
{
  "auto_simulate_customer": false,
  "device_library_path": "./device_library.xlsx",
  "clause_library_path": "./clause_library.xlsx",
  "db_definition_path": "./output/04-scl/db_definitions.xlsx",
  "fb_contract_path": "./output/04-scl/interface_contract.md",
  "sim_channel": "plcsim",
  "allow_untested_sim": false,
  "stage6_stats_path": "./output/06-eval-archive/_work/stats.json",
  "run_mode": "fresh"
}
```

首次跑通流程、只做可行性草案时，可保持 `auto_simulate_customer=true`；需要真实客户确认时改为 `false`。需要“没有仿真通道也必须出三件套”时，保持 `allow_untested_sim=true`，但结果只能标 `未执行`。

### 11.3 三种典型用法

| 用法 | 触发方式 | 结果定位 |
|---|---|---|
| 全流程模拟跑通 | “按 auto-flow-master-00 跑完整流程，使用模拟客户，输出到 ./output” | 可行性草案，含模拟裁决，不可作为设计/施工/采购/验收依据 |
| 真实客户澄清 | “按 auto-flow-master-00 执行，auto_simulate_customer=false” | 阶段1 可能停在 `waiting_customer`，客户回复后续跑 |
| 单阶段执行 | 直接调用对应子技能，如“执行 elec-construction-03” | 只产出该阶段交付物；不维护 `flow_status.json`，不做跨阶段门禁 |

不要把 00 当单阶段执行器。00 的职责是编排与门禁；单独做某一阶段应直接调用子技能，或明确要求“只跑阶段N”。

### 11.4 断点续跑

1. 确认 `./output/00-flow/flow_status.json` 存在且可解析。
2. 设置 `run_mode=resume`，重新触发 00。
3. 主控校验 `schema_version`、`flow_id`、`cwd`、`total_stages`；对已成功阶段重算哈希，发现变化报 `E13_ARTIFACT_CHANGED`。
4. 从第一个非 `success` 阶段继续；`waiting_customer` 从阶段1 重新进入，`failed`/`blocked` 从该阶段重新进入，`running`/`interrupted` 从该阶段重新进入。
5. 复用原 `flow_id`，追加 `RESUME` 日志；不重跑已成功阶段。

如果修复了上游交付物（例如改了需求或 IO 表），不要手工改下游；应从被修改阶段开始重跑，并按需重跑受影响的阶段5/6。

### 11.5 结果解读

| 你看到 | 含义 | 能不能用 |
|---|---|---|
| `completed` + `compile_checked` | 六阶段完成，编译通过 | 可作为草案/待审成果；逻辑未验证 |
| `completed` + `source_only` | 六阶段完成，但编译未执行 | 源码已生成，语法/接口与逻辑都未验证 |
| `completed` + `+simulated` | 含模拟裁决 | 只能作为可行性草案，必须人工复核 |
| `completed` + `+untested` | 仿真未执行 | 测试用例与矩阵是设计成果，不是验证结论 |
| `completed` + `+eval_partial` | 评估不完整 | 只代表已评估部分，不代表项目合格 |
| `blocked` | 需人裁决/补文件/补通道 | 按 `error.next_action` 处理后续跑 |
| `failed` | 明确不通过 | 按错误码与证据修复，不得跳过 |
| `waiting_customer` | 等客户澄清 | 客户回复后从阶段1 续跑 |

### 11.6 交付验收清单

- [ ] 六阶段状态均为 `success`，`flow_status.json` 可解析。
- [ ] 17 项交付物存在且非空，路径与文件名正确。
- [ ] 阶段1 六列表头逐字匹配，REQ-ID 唯一，无模糊验收。
- [ ] 阶段2 IO 九列、BOM 十列表头正确，六项自检有明确结论。
- [ ] 阶段3 地址 16 列、端子 10 列表头正确，强条无“不满足”或“待人工判定”（或已按模拟规则留痕）。
- [ ] 阶段4 至少 1 个非空 `.scl`，编译日志有最终结论与轮次/残余错误。
- [ ] 阶段5 三件套表头 8/8/9 列，覆盖率 100%，无失败用例（或已按规则终止）。
- [ ] 阶段6 指标表 5 张表、14 项指标齐全，结论词合法，指纹可回指。
- [ ] 模拟项、未执行项、评估缺口均已写入 caveat 与报告显眼位置。
- [ ] 没有把“未执行/模拟/评估不完整”写成“通过/合格/合规”。

### 11.7 常见问题

**Q1：为什么阶段1 一直停在 `waiting_customer`？**
`auto_simulate_customer=false` 且存在待澄清问题。让客户按 Q-ID 回复，或改 `true` 做模拟闭环。

**Q2：为什么阶段3 被 `blocked`？**
最常见是强条 `初步判定=待人工判定` 或 `适用性=待确认`。需要工程师补证据或裁决；模拟模式可降级为“通过（模拟）”，但原表仍保留 `待人工判定`。

**Q3：为什么阶段4 显示“编译未执行”？**
没有可用的 TIA 编译通道。技能只做静态预检并如实记录，不会伪造编译通过。需要接 TIA Openness/MCP 或提供真实编译日志。

**Q4：阶段5 全部 `未执行`，为什么还能 `success`？**
只有在 `allow_untested_sim=true` 且 `00-说明` 给出每个候选通道的具体失败证据时才放行，并追加 `+untested`。这不代表验证通过，只代表测试设计成果已生成。

**Q5：为什么阶段6 结论是“评估不完整”？**
缺 `stats.json`、缺器件库、或归档有缺项。评估不完整不是失败，但必须列出缺什么、哪些指标 `待统计`。

**Q6：可以跳过阶段5 直接评估吗？**
只有人显式决定 `skipped` 才可以，编排层不得自行跳过；跳过阶段5/6 时最终报告必须写明未验证范围。

**Q7：发现上游错了，能在阶段5 直接改吗？**
不能。阶段5/6 只读上游，只能输出问题定位与归属阶段建议；修复必须回到对应阶段重跑。

**Q8：为什么文件名是 `shturl`，是不是拼错了？**
是固定拼写，不是笔误。`flow_shturl`、`clarification_shturl.md`、`compilation_fix_shturl` 都必须保持这个拼写，改成 `shorturl` 会导致门禁找不到文件。

## 12 质量保证与已知问题

### 12.1 “不编造”原则的具体落点

| 阶段 | 禁止编造 | 缺数据时的正确写法 |
|---|---|---|
| 01 需求 | 客户未说的参数、阈值、安全等级 | `待澄清`、留在日志未决项、`【缺少参数：...】` |
| 02 方案/IO/BOM | 库外型号、替代型号、价格、交期、IO 点数 | `待定`、`待询价`、`OPEN-xx` 缺口 |
| 03 电气 | 条款号、地址、电缆参数、短路电流、保护时间 | `待补`、`待人工判定`、`【缺少地址映射：...】` |
| 04 SCL | 编译结果、错误码、符号、DB、接口 | `编译未执行`、`【契约缺口：...】`、转人工 |
| 05 仿真 | 测试结果、实际输出、覆盖率 | `未执行`、`【仿真未执行：原因】`、缺口清单 |
| 06 评估 | 工时、成本、指标、哈希、结论 | `待统计`、`未执行`、`评估不完整` |

### 12.2 模拟模式的能力边界

模拟模式能补齐“客户选择”和“工程师保守取值”，不能补齐事实。它不能模拟执行结果、不能模拟覆盖率、不能模拟评估数值，也不能把“不通过”改成“通过”。模拟模式产出的整套交付物是可行性草案，不是设计依据。

使用模拟模式时，至少检查三件事：报告开头是否有模拟披露；`completion_caveats` 是否列全模拟项；原始判定值是否被改写。任何一项不满足，就不能把结果当作可复核草案。

### 12.3 契约一致性核查（v1.1）

v1.0 对 7 份技能原文做静态比对，发现 9 处跨技能契约不一致。v1.1 已按“最小可运行组合”修复，保留记录如下；结论为文本比对推断，未实跑完整项目。

| 编号 | v1.0 问题 | v1.1 处理 | 状态 |
|---|---|---|---|
| K-01 | 主控 `io_address.xlsx` 要求 13 列，子技能规定 16 列 | 主控 G3-02 改为 16 列，保留 `PLC符号`/`方向`/`NC语义` | 已修复 |
| K-02 | 主控 `terminal_list.xlsx` 要求 8 列，子技能规定 10 列，且标题写 8 列 | 主控 G3-02 改为 10 列；03 §6.1 标题改为 10 列 | 已修复 |
| K-03 | 04 把 `使用说明.md` 定义为必需，00/06 未纳入 17 项 | 04 改为“推荐交付物（不阻断）”，17 项计数不变 | 已修复（方案 B） |
| K-04 | 00 把 `plc_tag_map.csv` 写成“模拟模式追加” | 改为“阶段3 已产出，阶段4 只读引用”；03 输出表补列 | 已修复 |
| K-05 | 00 §5.3 后缀顺序缺 `+logic_unverified` | 统一为 `+simulated → +logic_unverified → +untested → +eval_partial` | 已修复 |
| K-06 | 内部/HMI `DataType` 未定义，CSV 不能直接导入 TIA | 03 §3.8 补类型规则；新增 `plc_tag_table.xml`（排除 HMI）；04 改为导入 XML | 已修复 |
| K-07 | 阶段4 假设 DB 已存在，但无阶段负责创建 | 00 新增 `E07_PROJECT_OBJECT_MISSING`；全局 DB 只读，实例 DB 由阶段4 按契约创建 | 已修复（最小方案 B） |
| K-08 | 02 B-01 写“BOM 必须包含机械本体”，与库内选型冲突 | 改为“应覆盖；库内无对应项时登记 OPEN-xx，不得编造型号” | 已修复 |
| K-09 | 06 M-12 固定“未开展” | 改为固定“不适用”，并注明如含图纸阶段另立指标 | 已修复 |

仍未闭环、建议后续版本处理：

1. 全局 DB/tag 表仍由人工或 TIA 工程准备完成，没有自动化“阶段3.5”；若要一键跑通空项目，需要新增工程准备步骤。
2. `plc_tag_table.xml` 目前由 `BuildPlcTagTableXml` 或等价转换器生成，尚无随包脚本与 fixture；建议补 `build_tag_table_xml.py` 和一张最小 XML 样例。
3. `使用说明.md` 仍是推荐交付物；如决定纳入归档，需要把 17 项系统性改为 18 项（00/06/脚本/报告多处）。
4. 还没有 `contracts/` 单一源、`contract_lint`、黄金项目和错误码 fixture；这些是防止再次漂移的根本手段。

### 12.4 v2.0 输出目录改造

v2.0 将 `output/` 从平铺改为分阶段目录，17 项交付物只换位置、不改名称、不改数量：

| 目录 | 交付物/过程证据 |
|---|---|
| `00-flow/` | `flow_status.json`、`flow_shturl`、`capabilities.json` |
| `01-requirements/` | `requirements_spec.xlsx`、`clarification_shturl.md` |
| `02-scheme-io-bom/` | `scheme.md`、`io_list.xlsx`、`bom.xlsx`、`multi_check_report.md` |
| `03-electrical/` | 6 项电气交付物 + `plc_tag_map.csv`、`plc_tag_table.xml` |
| `04-scl/` | `src/*.scl`、`compilation_fix_shturl`、`db_definitions.xlsx`、`interface_contract.md`（如生成） |
| `05-sim-trace/` | 三件套 + `_work/` |
| `06-eval-archive/` | 三件套 + `_work/`、`inputs/stats.json`（可选） |

同时新增 4 个布局错误码：`E00_LAYOUT_INVALID`、`E00_LAYOUT_CONFLICT`、`E00_LAYOUT_VERSION`、`E00_PATH_UNSAFE`；错误码总数 65→69。`flow_status` 增加 `layout_version=2.0`、`output_layout=staged`、`stage_dirs`。旧项目必须先迁移；迁移脚本与验收标准见《分阶段输出目录改造方案_v2.0.md》。

### 12.5 使用限制与风险提示

- 本技能集不替代工程师审图、安全评估、现场调试和客户验收；所有输出都需要人工复核。
- 阶段3 的强条自检是技术预检，不是合规认证；`满足` 不代表法律或标准意义上的合规。
- 阶段4 的编译通过只证明语法/接口，不证明逻辑、时序、边界和安全功能正确。
- 阶段5 只在 PLCSIM 中执行，不接触真实 CPU；仿真通过不等于现场通过。
- 阶段6 的评估数值依赖 `stats.json` 与上游文件；缺源时只能给“已评估部分”，不能外推项目整体。
- 模拟模式会引入模拟裁决；未经复核的草案不得用于采购、施工、下载到真实设备或安全相关决策。

### 12.6 维护建议

1. 任何技能改动后，重新计算并核对 `SHA256SUMS.txt`，避免脚本与文档脱节。
2. 表头、固定文件名、状态词、错误码属于跨技能契约，改动必须同步主控门禁、子技能、归档清单和指标口径。
3. 新增阶段或新增交付物时，同步更新 17 项归档清单、M-14 分母、阶段6 输入清单和主控输出契约。
4. 每次真实项目回归后，把新失败模式补进对应技能的附录 Z，并在版本记录中注明来源与日期。
5. 保留 `flow_status.json` 与 `flow_shturl` 作为过程证据；不要用最终报告替代过程日志。

## 13 附录

### 13.1 技能文件清单与哈希

| 技能 | 字节数 | 行数 | SHA256 前 16 位 |
|---|---|---|---|
| auto-flow-master-00 | 110,123 | 1,913 | `ba691d8e95b338b8` |
| req-spec-01 | 48,199 | 892 | `30f77afece9ee88d` |
| scheme-io-bom-02 | 66,449 | 1,375 | `6e6946ab7bb7d46f` |
| elec-construction-03 | 49,055 | 1,003 | `e8b8a56dc528e92d` |
| plc-scl-gen-04 | 52,794 | 1,024 | `efeb9600bf09db5a` |
| sim-trace-05 | 73,749 | 1,389 | `e15faceb5a0b8404` |
| eval-archive-06 | 45,243 | 791 | `8041e6489e858840` |
| 合计 | 445,612 | 8,387 | — |

完整 SHA256 见随文档提供的 `SHA256SUMS.txt`。随包脚本包括：`check_stage4.py`、`check_stage5.py`、`validate_stage5.py`、`stage6_collect.py`、`stage6_render.py`、`validate_stage6.py`。

### 13.2 固定文件名速查

所有文件按 2.8 的阶段目录存放；下表只列文件名。

| 文件名 | 阶段 | 说明 |
|---|---|---|
| `flow_status.json` | 0 至 6 | 流程状态，原子写入 |
| `flow_shturl` | 0 至 6 | 全流程日志，无扩展名，只追加 |
| `capabilities.json` | 0 | 能力探测，位于 `00-flow/` |
| `requirements_spec.xlsx` | 1 | 六字段需求规格 |
| `clarification_shturl.md` | 1 | 澄清日志，按轮追加 |
| `scheme.md` | 2 | 四部分控制方案 |
| `io_list.xlsx` | 2 | 九列 IO 点表 |
| `bom.xlsx` | 2 | 十列 BOM |
| `multi_check_report.md` | 2 | 六项自检报告 |
| `io_address.xlsx` | 3 | 十六列地址表 |
| `loop_description.md` | 3 | 回路说明 |
| `cable_schedule.xlsx` | 3 | 电缆计算与依据 |
| `terminal_list.xlsx` | 3 | 十列端子表 |
| `clause_check.xlsx` | 3 | 七列强条自检 |
| `drawing_data.json` | 3 | 统一数据源 |
| `plc_tag_map.csv` | 3 | 符号映射，阶段4 依赖 |
| `plc_tag_table.xml` | 3 | 供阶段4 `ImportPlcTagTable` 导入，排除 HMI |
| `compilation_fix_shturl` | 4 | 编译修复日志，无扩展名 |
| `test_steps.csv` | 5 | 八列测试步骤 |
| `results.xlsx` | 5 | 测试结果三张表 |
| `traceability_matrix.xlsx` | 5 | 追溯矩阵三张表 |
| `project_evaluation_report.md` | 6 | 综合评估报告 |
| `quality_metrics_summary.xlsx` | 6 | 五张表指标汇总 |
| `project_archive_list.md` | 6 | 归档目录清单 |

### 13.3 术语表

| 术语 | 含义 |
|---|---|
| REQ | 需求条目，六字段规格表中的一行 |
| IO | 输入/输出点位，含物理点与内部/HMI 标签 |
| BOM | 物料清单，库内器件的结构化列表 |
| TERM | 端子位，一线一端子模型中的最小接线单元 |
| CODE | 实现某条需求的 PLC 块或块别名 |
| TEST | 带唯一 ID 的仿真用例 |
| SSOT | 单一事实源，本流程中指 `drawing_data.json` |
| 门禁 | 阶段启动前/结束后的强制检查，不通过即终止 |
| 阻塞 | 需人裁决或补文件/环境，不是失败 |
| 模拟裁决 | 模拟模式下由 LLM 代替客户/工程师作出的选择，必须留痕 |
| `completion_scope` | 交付完成范围，含编译、模拟、未测试、评估不完整等后缀 |
| 六类节点 | REQ、IO、BOM、TERM、CODE、TEST |

### 13.4 版本记录

| 版本 | 日期 | 说明 |
|---|---|---|
| v1.0 | 2026-11-22 | 初版。依据本机安装的 7 份 SKILL.md 编写；包含体系架构、逐技能说明、门禁与错误码速查、使用指南、契约一致性核查和哈希清单。 |
| v1.1 | 2026-11-22 | 首轮契约与流程修订：地址表 16 列、端子表 10 列、`plc_tag_table.xml` 导入链、实例 DB 归属、`E07_PROJECT_OBJECT_MISSING`、后缀顺序、使用说明降为推荐、M-12 改不适用；文档同步更新契约核查与哈希。 |
| v2.0 | 2026-11-22 | 输出目录改造：`output/` 改为 7 个阶段目录；`flow_status` 增加 `layout_version/output_layout/stage_dirs`；新增 4 个布局错误码（69 个）；17 项交付物只换位置；脚本、归档模板与文档同步。 |